

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="de" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="de" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Out3P (FB) &mdash; HVAC Building and Process Automation V1.4.0.0</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
    <link rel="search" title="Suche" href="../search.html" />
    <link rel="next" title="Counter" href="../K08gUNROLTffK7v-vZEyMxy3uqk/fld-Counter.html" />
    <link rel="prev" title="ControlPI (FB)" href="controlpi.html" />
    <link href="../_static/style.css" rel="stylesheet" type="text/css">


  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                1.4.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="../fQPpk5RiWYVsXaoYCger1eVQJuk/fld-HVAC-Library.html">HVAC Library</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../mTJ7WBJjzT7n3xJ2a49_gZIgG2M/fld-Enums.html">Enums</a></li>
<li class="toctree-l2"><a class="reference internal" href="../Y9nuu0FFwNPYR6MVmi9QFuSQ8zQ/fld-GlobalConstants.html">GlobalConstants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../SMxiSew_qh1qukHUDa4ZWVrO3KM/fld-GlobalVariables.html">GlobalVariables</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../v_-e3jN64okjBZBokBfAnvTb-DE/fld-HVAC-Functions.html">HVAC Functions</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../jq0yMb2encISQ15q0NDPqBqYvW0/fld-Alarming.html">Alarming</a></li>
<li class="toctree-l3"><a class="reference internal" href="../58Gk8-GO-wnjGWLsITk4Vd_O9EY/fld-Binary.html">Binary</a></li>
<li class="toctree-l3"><a class="reference internal" href="../4Ja2x0KZ555TZ7m46LV9LTxB_jI/fld-Button.html">Button</a></li>
<li class="toctree-l3"><a class="reference internal" href="../ZTN1yYCOWiSzxLKQRg0EnkSQkbs/fld-Clock.html">Clock</a></li>
<li class="toctree-l3"><a class="reference internal" href="../TSBVStGdESaPORNJBFiePomXEZs/fld-Components.html">Components</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="fld-Control.html">Control</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="control2p.html">Control2P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="control2seq.html">Control2Seq (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="controlp.html">ControlP (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="controlpi.html">ControlPI (FB)</a></li>
<li class="toctree-l4 current"><a class="current reference internal" href="#">Out3P (FB)</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../K08gUNROLTffK7v-vZEyMxy3uqk/fld-Counter.html">Counter</a></li>
<li class="toctree-l3"><a class="reference internal" href="../U00zYrLcwohocZ3bkAxaNowor7c/fld-Damping.html">Damping</a></li>
<li class="toctree-l3"><a class="reference internal" href="../K8cZxgcvZcxLYqnkb_AVqkVJl9s/fld-Energy.html">Energy</a></li>
<li class="toctree-l3"><a class="reference internal" href="../3EQ1cpCbVR5L2IH_zw4PPE9mePg/fld-General.html">General</a></li>
<li class="toctree-l3"><a class="reference internal" href="../0MOjKlz-Cl6iXGUujFBXzuyd520/fld-Monitoring.html">Monitoring</a></li>
<li class="toctree-l3"><a class="reference internal" href="../c9IktejqVkt43k0oFD-ZCU3PskE/fld-Numeric.html">Numeric</a></li>
<li class="toctree-l3"><a class="reference internal" href="../ScIZxMe-Cunh7PsRl8WKDC_-75w/fld-Setpoint.html">Setpoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="../xRUNWgmZuzomY36tpli6a0F96u0/fld-Time.html">Time</a></li>
<li class="toctree-l3"><a class="reference internal" href="../v_-e3jN64okjBZBokBfAnvTb-DE/checklicense.html">checkLicense (FB)</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../info.html">File and Project Information</a></li>
<li class="toctree-l1"><a class="reference internal" href="../libraries.html">Library Reference</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html">Docs</a> &raquo;</li>
        
          <li><a href="../fQPpk5RiWYVsXaoYCger1eVQJuk/fld-HVAC-Library.html">HVAC Library</a> &raquo;</li>
        
          <li><a href="../v_-e3jN64okjBZBokBfAnvTb-DE/fld-HVAC-Functions.html">HVAC Functions</a> &raquo;</li>
        
          <li><a href="fld-Control.html">Control</a> &raquo;</li>
        
      <li>Out3P (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-control-out3p"></span><div class="section" id="out3p-fb">
<span id="out3p"></span><span id="index-0"></span><h1>Out3P (FB)<a class="headerlink" href="#out3p-fb" title="Link zu dieser Überschrift">¶</a></h1>
<p>FUNCTION_BLOCK Out3P</p>
<div class="section" id="kurzbeschreibung">
<h2>Kurzbeschreibung<a class="headerlink" href="#kurzbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Umwandlung eines Analogwertes ( z.B. P-Regler ) in Ausgangssignale für einen 3-Punkt-Antrieb (Pulsweitenmodulation).</div>
<div class="line">Zusätzlich kann eine Referenzposition ( Endschalter ) des Antriebs erfasst werden.</div>
<div class="line"><br /></div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Darstellung<a class="headerlink" href="#darstellung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><img alt="../_images/Out3P_FB.png" src="../_images/Out3P_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Schnittstellen<a class="headerlink" href="#schnittstellen" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="eingange">
<h3>Eingänge<a class="headerlink" href="#eingange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xEn</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Freigabe des Funktionsbausteins</td>
</tr>
<tr class="row-odd"><td><em>rIn</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Eingangssignal</td>
</tr>
<tr class="row-even"><td><em>xRefPos</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Digitaleingang zur Erfassung der Referenzposition ( Endschalter )</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Ausgänge<a class="headerlink" href="#ausgange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xOutOpen</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Ausgangsvariable Plus/Mehr für den Antrieb</td>
</tr>
<tr class="row-odd"><td><em>xOutClose</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Ausgangsvariable Minus/Weniger für den Antrieb</td>
</tr>
<tr class="row-even"><td><em>rPos</em></td>
<td>REAL</td>
<td>0.0 ... 100.0</td>
<td>&nbsp;</td>
<td>Analogsignal für die aktuelle Position</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Sollwerte / Parameter<a class="headerlink" href="#sollwerte-parameter" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><strong>iRefPosition</strong></td>
<td>INT</td>
<td>0 - 100</td>
<td>0%</td>
<td>Referenzposition des Antriebs</td>
</tr>
<tr class="row-odd"><td><strong>tImpulsClose</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>1s</td>
<td>Zeitdauer eines Impulses am Ausgang Minus/Weniger</td>
</tr>
<tr class="row-even"><td><strong>tImpulsOpen</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>1s</td>
<td>Zeitdauer eines Impulses am Ausgang Plus/Mehr</td>
</tr>
<tr class="row-odd"><td><strong>rMinLimit</strong></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>-100.0</td>
<td>Integralwert für die Impulsauslösung am Ausgang Minus/Weniger</td>
</tr>
<tr class="row-even"><td><strong>rMaxLimit</strong></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>100.0</td>
<td>Integralwert für die Impulsauslösung am Ausgang Plus/Mehr</td>
</tr>
<tr class="row-odd"><td><strong>rDuration</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>120s</td>
<td>Laufzeit des Antriebs</td>
</tr>
<tr class="row-even"><td><strong>tIntegration</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>100ms</td>
<td>Zeitdauer zwischen zwei Integrationsvorgängen</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Funktionsbeschreibung<a class="headerlink" href="#funktionsbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="allgemeines">
<h3>Allgemeines<a class="headerlink" href="#allgemeines" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Dieser Funktionsbaustein dient zur Umwandlung eines analogen Eingangssignals <em>rIn</em> in die zugehörigen Ausgangssignale <em>xOutOpen</em> und <em>xOutClose</em> in Form einer Pulsweitenmodulation.</div>
<div class="line">Die Impulslänge ist dabei stets konstant ( <strong>tImpulsClose</strong> bzw. <strong>tImpulsOpen</strong> ) während die Pause zwischen zwei Impulsen unterschiedlich groß ist.</div>
<div class="line">Bei einem aktuellen Eingangssignal <em>rIn</em> von 0.0 werden keine Ausgangsimpulse erzugt.</div>
<div class="line">Befindet sich das aktuelle Eingangssignal im positiven Bereich ( 0.0 - +100.0 ) so werden nur am Ausgang <em>xOutOpen</em> Impulse erzeugt.</div>
<div class="line">Befindet sich das aktuelle Eingangssignal im negativen Bereich ( 0.0 - -100.0 ) so werden nur am Ausgang <em>xOutClose</em> Impulse erzeugt.</div>
<div class="line">Die Freigabe/Sperrung des Funktionsbausteins erfolgt über den Digitaleingang <em>xEn</em>.</div>
<div class="line">Jede ansteigende Flanke am Digitaleingang <em>xRefPos</em> ( d.h. der Antrieb befindet sich aktuell in seiner Referenzposition) bewirkt eine Neufestlegung des analogen Ausgangssignales <em>rPos</em> auf den Sollwert / Parameter <strong>iRefPosition</strong>.</div>
</div>
</div>
<div class="section" id="freigabeeingang-xen">
<h3>Freigabeeingang <em>xEn</em><a class="headerlink" href="#freigabeeingang-xen" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Bei nicht aktivem Freigabeeingang ( <em>xEn</em> = FALSE ) werden beide Ausgänge <em>xOutOpen</em> und <em>xOutClose</em> zurück gesetzt. zusätzlich wird das Integral auf 0 gesetzt und das Digitalsignal zur Erfassung der Referenzposition <em>xRefPos</em> ist ohne Funktion.</div>
<div class="line">Mit jeder abfallenden Flanke am Freigabeeingang wird das Ausgangssignal <em>xOutClose</em> während einer Zeitdauer von <strong>rDuration</strong> + 10s dauerhaft aktiviert und gleichzeitig das Ausgangssignal <em>xOutOpen</em> deaktiviert ( = Zwangsbewegung des Antriebs in Ruhelage ).</div>
</div>
</div>
<div class="section" id="referenzposition">
<h3>Referenzposition<a class="headerlink" href="#referenzposition" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Der Digitaleingang <em>xRefPos</em> erlaubt eine Neujustierung der Positionsanzeige <em>rPos</em> auf einen vordefinierten Wert <strong>iRefPosition</strong> ( 0% = Ruhelage - 100% = Maximalposition ).</div>
<div class="line">Jede ansteigende Flanke am Digitaleingang löst eine Neujustierung aus.</div>
</div>
</div>
<div class="section" id="signalerzeugung">
<h3>Signalerzeugung<a class="headerlink" href="#signalerzeugung" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Das analoge Eingangssignal <em>rIn</em> ( Regelabweichung eines Regelprozesses, Signal zum Nullpunkt symmetrisch ) wird im Intervall <strong>tIntegration</strong> über die Zeit integriert.</div>
<div class="line">D.h. nach jedem Integrationsintervall <strong>tIntegration</strong> wird das Produkt aus <em>rIn</em> und dem <strong>tIntegration</strong> gebildet und zum aktuellen Inhalt des Integrationsspeichers addiert. Es entsteht daher eine Treppenfunktion.</div>
</div>
<div class="topic">
<p class="topic-title first">Beispiel</p>
<div class="line-block">
<div class="line"><em>rIn</em> = 100K, <strong>tIntegration</strong> = 100ms, alter Wert des Integrationsspeichers = 500Ks, neuer Wert ( nach 100ms) = 510Ks.</div>
</div>
</div>
<div class="line-block">
<div class="line">Übersteigt der Integrationswert den Grenzwert <strong>rMaxLimit</strong>, so wird am Ausgangssignal <em>xOutOpen</em> ein Impuls der Länge <strong>tImpulsOpen</strong> erzeugt.</div>
<div class="line">Unterschreitet der Integrationswert den Grenzwert <strong>rMinLimit</strong>, so wird am Ausgangssignal <em>xOutClose</em> ein Impuls der Länge <strong>tImpulsClose</strong> erzeugt.</div>
<div class="line">Nach jeder Impulserzeugung wird der Integrationswert auf 0 zurück gesetzt.</div>
<div class="line">Der Grenzwert <strong>rMaxLimit</strong> darf nur Werte &gt; 0.0, der Grenzwert <strong>rMinLimit</strong> darf nur Werte &lt; 0.0 annehmen.</div>
</div>
<div class="topic">
<p class="topic-title first">Beispiele mit unterschiedlichen Parametern</p>
<div class="line-block">
<div class="line"><strong>tIntegration</strong> = 100ms, <strong>rMaxLimit</strong> = 100.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von +5.0 am Ausgang <em>xOutOpen</em> alle 4s ein Impuls mit der Länge 1s erzeugt.</div>
<div class="line"><strong>tIntegration</strong> = 100ms, <strong>rMaxLimit</strong> = 100.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von -5.0 am Ausgang <em>xOutClose</em> alle 4s ein Impuls mit der Länge 1s erzeugt.</div>
<div class="line"><br /></div>
<div class="line"><strong>tIntegration</strong> = 200ms, <strong>rMaxLimit</strong> = 100.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von +5.0 am Ausgang <em>xOutOpen</em> alle 2s ein Impuls mit der Länge 1s erzeugt.</div>
<div class="line"><strong>tIntegration</strong> = 200ms, <strong>rMaxLimit</strong> = 100.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von -5.0 am Ausgang <em>xOutClose</em> alle 2s ein Impuls mit der Länge 1s erzeugt.</div>
<div class="line"><br /></div>
<div class="line"><strong>tIntegration</strong> = 100ms, <strong>rMaxLimit</strong> = 200.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von +5.0 am Ausgang <em>xOutOpen</em> alle 8s ein Impuls mit der Länge 1s erzeugt.</div>
<div class="line"><strong>tIntegration</strong> = 100ms, <strong>rMaxLimit</strong> = 200.0, <strong>rMinLimit</strong> = -100.0: Es wird bei einem Eingangssignal <em>rIn</em> in Höhe von -5.0 am Ausgang <em>xOutClose</em> alle 8s ein Impuls mit der Länge 1s erzeugt.</div>
</div>
</div>
</div>
<div class="section" id="positionsanzeige-rpos">
<h3>Positionsanzeige <em>rPos</em><a class="headerlink" href="#positionsanzeige-rpos" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Sie dient zur Anzeige der aktuellen Position des 3-Punkt-Antriebes im Bereich 0 - 100% und wird intern berechnet ( 0% = Ruhelage, 100% = Maximalposition ).</div>
<div class="line">Zur Vermeidung von Abweichungen zwischen der errechneten und der tatsächlichen Position wird die regelmäßige Auslösung der Neujustierung der Positionsanzeige empfohlen.</div>
<div class="line">Die Positionsanzeige ist unabhängig von der Signalerzeugung, d.h. erreicht die Positionsanzeige eine Endposition ( 0% oder 100% ), so werden trotzdem weiterhin Signale an den Ausgängen</div>
<div class="line"><em>xOutOpen</em> bzw. <em>xOutClose</em> erzeugt.</div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualisierung<a class="headerlink" href="#visualisierung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="information">
<h2>Information<a class="headerlink" href="#information" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><table border="1" class="docutils" id="id4">
<colgroup>
<col width="11%" />
<col width="33%" />
<col width="11%" />
<col width="11%" />
<col width="33%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Element</th>
<th class="head">Autoren</th>
<th class="head">Datum</th>
<th class="head">Version</th>
<th class="head">Anmerkungen</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>Funktion</td>
<td>Adam Bartod</td>
<td>11.2016</td>
<td>1.0</td>
<td>Ursprungsversion</td>
</tr>
<tr class="row-odd"><td>Programmierung</td>
<td>Adam Bartod</td>
<td>02.2017</td>
<td>1.0</td>
<td>Ursprungsversion</td>
</tr>
<tr class="row-even"><td>Test</td>
<td>Jochen Reu /</td>
<td>02.2017</td>
<td>1.0</td>
<td>Ursprungsversion</td>
</tr>
<tr class="row-odd"><td>Dokumentation</td>
<td>Jochen Reu</td>
<td>10.2017</td>
<td>1.0</td>
<td>Ursprungsversion</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Link zu dieser Überschrift">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="7%" />
<col width="13%" />
<col width="6%" />
<col width="13%" />
<col width="61%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="10">Input</td>
<td>xEn</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Freigabe des Funktionsbausteins</td>
</tr>
<tr class="row-odd"><td>rIn</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Eingangssignal</td>
</tr>
<tr class="row-even"><td>xRefPos</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Digitalsignal zur Erfassung der Referenzposition ( Endschalter )</td>
</tr>
<tr class="row-odd"><td>iRefPosition</td>
<td>INT</td>
<td>0</td>
<td>Referenzposition des Antriebs</td>
</tr>
<tr class="row-even"><td>tImpulsClose</td>
<td>TIME</td>
<td>TIME#1s0ms</td>
<td>Zeitdauer eines Impulses am Ausgang Minus/Weniger</td>
</tr>
<tr class="row-odd"><td>tImpulsOpen</td>
<td>TIME</td>
<td>TIME#1s0ms</td>
<td>Zeitdauer eines Impulses am Ausgang Plus/Mehr</td>
</tr>
<tr class="row-even"><td>rMinLimit</td>
<td>REAL</td>
<td>-100.0</td>
<td>Integralwert für die Impulsauslösung am Ausgang Minus/Weniger</td>
</tr>
<tr class="row-odd"><td>rMaxLimit</td>
<td>REAL</td>
<td>100.0</td>
<td>Integralwert für die Impulsauslösung am Ausgang Plus/Mehr</td>
</tr>
<tr class="row-even"><td>tDuration</td>
<td>TIME</td>
<td>TIME#2m0s0ms</td>
<td>Laufzeit des Antriebs</td>
</tr>
<tr class="row-odd"><td>tIntegration</td>
<td>TIME</td>
<td>TIME#100ms</td>
<td>Zeitdauer zwischen zwei Integrationsvorgängen</td>
</tr>
<tr class="row-even"><td rowspan="3">Output</td>
<td>xOutOpen</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Ausgangsvariable Plus/Mehr für den Antrieb</td>
</tr>
<tr class="row-odd"><td>xOutClose</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Ausgangsvariable Minus/Weniger für den Antrieb</td>
</tr>
<tr class="row-even"><td>rPos</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Analogsignal für die aktuelle Position</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="../K08gUNROLTffK7v-vZEyMxy3uqk/fld-Counter.html" class="btn btn-neutral float-right" title="Counter" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="controlpi.html" class="btn btn-neutral" title="ControlPI (FB)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>

    </p>
  </div> 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../',
            VERSION:'1.4.0.0',
            LANGUAGE:'de',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true,
            SOURCELINK_SUFFIX: ''
        };
    </script>
      <script type="text/javascript" src="../_static/jquery.js"></script>
      <script type="text/javascript" src="../_static/underscore.js"></script>
      <script type="text/javascript" src="../_static/doctools.js"></script>
      <script type="text/javascript" src="../_static/translations.js"></script>

  

  <script type="text/javascript" src="../_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>