

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>ValveTherm (FB) &mdash; HVAC Building and Process Automation V1.4.0.0</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Control" href="../hGNp1Pzm05GYtCjW1jh6JOQKpE0/fld-Control.html" />
    <link rel="prev" title="ValveAnalog (FB)" href="valveanalog.html" />
    <link href="../_static/style.css" rel="stylesheet" type="text/css">


  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                1.4.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="../fQPpk5RiWYVsXaoYCger1eVQJuk/fld-HVAC-Library.html">HVAC Library</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../mTJ7WBJjzT7n3xJ2a49_gZIgG2M/fld-Enums.html">Enums</a></li>
<li class="toctree-l2"><a class="reference internal" href="../Y9nuu0FFwNPYR6MVmi9QFuSQ8zQ/fld-GlobalConstants.html">GlobalConstants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../SMxiSew_qh1qukHUDa4ZWVrO3KM/fld-GlobalVariables.html">GlobalVariables</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../v_-e3jN64okjBZBokBfAnvTb-DE/fld-HVAC-Functions.html">HVAC Functions</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../jq0yMb2encISQ15q0NDPqBqYvW0/fld-Alarming.html">Alarming</a></li>
<li class="toctree-l3"><a class="reference internal" href="../58Gk8-GO-wnjGWLsITk4Vd_O9EY/fld-Binary.html">Binary</a></li>
<li class="toctree-l3"><a class="reference internal" href="../4Ja2x0KZ555TZ7m46LV9LTxB_jI/fld-Button.html">Button</a></li>
<li class="toctree-l3"><a class="reference internal" href="../ZTN1yYCOWiSzxLKQRg0EnkSQkbs/fld-Clock.html">Clock</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="fld-Components.html">Components</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="damper2p.html">Damper2P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="damperanalog.html">DamperAnalog (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="duopump.html">DuoPump (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="fan1speed.html">Fan1Speed ​​(FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="pump.html">Pump (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="shade.html">Shade (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="valve3p.html">Valve3P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="valveanalog.html">ValveAnalog (FB)</a></li>
<li class="toctree-l4 current"><a class="current reference internal" href="#">ValveTherm (FB)</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../hGNp1Pzm05GYtCjW1jh6JOQKpE0/fld-Control.html">Control</a></li>
<li class="toctree-l3"><a class="reference internal" href="../K08gUNROLTffK7v-vZEyMxy3uqk/fld-Counter.html">Counter</a></li>
<li class="toctree-l3"><a class="reference internal" href="../U00zYrLcwohocZ3bkAxaNowor7c/fld-Damping.html">Damping</a></li>
<li class="toctree-l3"><a class="reference internal" href="../K8cZxgcvZcxLYqnkb_AVqkVJl9s/fld-Energy.html">Energy</a></li>
<li class="toctree-l3"><a class="reference internal" href="../3EQ1cpCbVR5L2IH_zw4PPE9mePg/fld-General.html">General</a></li>
<li class="toctree-l3"><a class="reference internal" href="../0MOjKlz-Cl6iXGUujFBXzuyd520/fld-Monitoring.html">Monitoring</a></li>
<li class="toctree-l3"><a class="reference internal" href="../c9IktejqVkt43k0oFD-ZCU3PskE/fld-Numeric.html">Numeric</a></li>
<li class="toctree-l3"><a class="reference internal" href="../ScIZxMe-Cunh7PsRl8WKDC_-75w/fld-Setpoint.html">Setpoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="../xRUNWgmZuzomY36tpli6a0F96u0/fld-Time.html">Time</a></li>
<li class="toctree-l3"><a class="reference internal" href="../v_-e3jN64okjBZBokBfAnvTb-DE/checklicense.html">checkLicense (FB)</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../info.html">File and Project Information</a></li>
<li class="toctree-l1"><a class="reference internal" href="../libraries.html">Library Reference</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html">Docs</a> &raquo;</li>
        
          <li><a href="../fQPpk5RiWYVsXaoYCger1eVQJuk/fld-HVAC-Library.html">HVAC Library</a> &raquo;</li>
        
          <li><a href="../v_-e3jN64okjBZBokBfAnvTb-DE/fld-HVAC-Functions.html">HVAC Functions</a> &raquo;</li>
        
          <li><a href="fld-Components.html">Components</a> &raquo;</li>
        
      <li>ValveTherm (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-components-valvetherm"></span><div class="section" id="valvetherm-fb">
<span id="valvetherm"></span><span id="index-0"></span><h1>ValveTherm (FB)<a class="headerlink" href="#valvetherm-fb" title="Permalink to this headline">¶</a></h1>
<p>FUNCTION_BLOCK ValveTherm</p>
<div class="section" id="kurzbeschreibung">
<h2>Short Description<a class="headerlink" href="#kurzbeschreibung" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Control of a thermal actuator with blocking protection function</div>
<div class="line"><br /></div>
<div class="line">Typical application: Valve actuator on radiator</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Portrayal<a class="headerlink" href="#darstellung" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><img alt="../_images/ValveTherm_FB.png" src="../_images/ValveTherm_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Interfaces<a class="headerlink" href="#schnittstellen" title="Permalink to this headline">¶</a></h2>
<div class="section" id="eingange">
<h3>Inputs<a class="headerlink" href="#eingange" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Function</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xY</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement</p>
</td>
</tr>
<tr class="row-odd"><td><em>eAOO</em></td>
<td>HVACTYPES.eManBin</td>
<td>HVACTYPES.eManBin.Auto, HVACTYPES.eManBin.ManOff, HVACTYPES.eManBin.ManOn</td>
<td>HVACTYPES.eManBin.Auto</td>
<td><p class="first last">Operating mode of manual override - Hardware</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Outputs<a class="headerlink" href="#ausgange" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Function</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xHB</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Enable after manual override</p>
</td>
</tr>
<tr class="row-odd"><td><em>xAB</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Enable before manual override</p>
</td>
</tr>
<tr class="row-even"><td><em>xHeatRequest</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirements - Heat generation</p>
</td>
</tr>
<tr class="row-odd"><td><em>dtAbsLastOn</em></td>
<td>DATE_AND_TIME</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Date / time of the last blocking protection operation</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Setpoints / Parameters<a class="headerlink" href="#sollwerte-parameter" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Function</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>udiAbsTime</em></td>
<td>UDINT</td>
<td>0 ... 600s</td>
<td>200s</td>
<td><p class="first last">Duration of blocking protection operation</p>
</td>
</tr>
<tr class="row-odd"><td><strong>todAbsStartTime</strong></td>
<td>TOD</td>
<td>00:00:00 - 23:59:59 Uhr</td>
<td>09:00:00 Uhr</td>
<td><p class="first last">Time point of blocking protection operation</p>
</td>
</tr>
<tr class="row-even"><td><strong>eAbsDay</strong></td>
<td>eDoW</td>
<td>eDoW.Monday ... eDoW.Sunday</td>
<td>eDoW.Monday</td>
<td><p class="first last">Weekday of the blocking protection operation</p>
</td>
</tr>
<tr class="row-odd"><td><strong>eManModeB</strong></td>
<td>eMANBIN</td>
<td>eMANBIN.Auto, eMANBIN.Off, eMANBIN.On</td>
<td>eMANBIN.Auto</td>
<td><p class="first last">Manual override mode</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Functional description<a class="headerlink" href="#funktionsbeschreibung" title="Permalink to this headline">¶</a></h2>
<div class="section" id="freigabe-vor-handubersteuerung-xab">
<h3>Enable before manual override <em>xAB</em>.<a class="headerlink" href="#freigabe-vor-handubersteuerung-xab" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The output enable before manual override <em>xAB</em> is influenced by the input <em>xY</em> and the blocking protection module.</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="funktionstabelle-1">
<colgroup>
<col width="17%" />
<col width="17%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>xY</em></th>
<th class="head"><p class="first last">blocking protection module</p>
</th>
<th class="head"><em>xAB</em></th>
<th class="head"><p class="first last">Notes</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>TRUE</td>
<td>X</td>
<td>TRUE</td>
<td><p class="first last">Enable before manual override via request</p>
</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td><p class="first last">Enable before manual override via blocking protection module</p>
</td>
</tr>
<tr class="row-even"><td>FALSE</td>
<td>FALSE</td>
<td>FALSE</td>
<td><p class="first last">Disable enable before manual override via the requirements</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legend: X = any</div>
</div>
</div>
<div class="section" id="freigabe-nach-handubersteuerung-xhb">
<h3>Enable after manual override <em>xHB</em><a class="headerlink" href="#freigabe-nach-handubersteuerung-xhb" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The output enable after manual override <em>xHB</em> corresponds to the enable before manual override <em>xAB</em>, additionally extended by a manual override module.</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="funktionstabelle-2">
<colgroup>
<col width="17%" />
<col width="17%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>xAB</em></th>
<th class="head"><strong>eManModeB</strong></th>
<th class="head"><em>xHB</em></th>
<th class="head"><p class="first last">Notes</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>FALSE</td>
<td>eMANBIN.Auto</td>
<td>FALSE</td>
<td><p class="first last">Manual override module in automatic mode</p>
</td>
</tr>
<tr class="row-odd"><td>TRUE</td>
<td>eMANBIN.Auto</td>
<td>TRUE</td>
<td><p class="first last">Manual override module in automatic mode</p>
</td>
</tr>
<tr class="row-even"><td>X</td>
<td>eMANBIN.On</td>
<td>TRUE</td>
<td><p class="first last">Manual override module in manual mode On</p>
</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>eMANBIN.Off</td>
<td>FALSE</td>
<td><p class="first last">Manual override module in manual mode Off</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legend: X = any</div>
</div>
</div>
<div class="section" id="anforderung-warmeerzeugung-xheatrequest">
<h3>Requirement - Heat generation <em>xHeatRequest</em><a class="headerlink" href="#anforderung-warmeerzeugung-xheatrequest" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The requirement - heat generation <em>xHeatRequest</em> is influenced by the blocking protection process, the release after manual override <em>xHB</em> and the operating mode of the manual override - hardware <em>eAOO</em>.</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="funktionstabelle-3">
<colgroup>
<col width="11%" />
<col width="11%" />
<col width="33%" />
<col width="11%" />
<col width="33%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><p class="first last">Blocking protection process</p>
</th>
<th class="head"><em>xHB</em></th>
<th class="head"><em>eAOO</em></th>
<th class="head"><em>xHeatRequest</em></th>
<th class="head"><p class="first last">Notes</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>FALSE</td>
<td>TRUE</td>
<td>HVACTYPES.eManBin.Auto</td>
<td>TRUE</td>
<td><p class="first last">Requirement in automatic mode of manual override - Hardware</p>
</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>X</td>
<td>HVACTYPES.eManBin.ManOn</td>
<td>TRUE</td>
<td><p class="first last">Requirement in manual operation of manual override - Hardware</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">In all other situations the requirement - heat generation <em>xHeatRequest</em> is not active (= FALSE).</div>
</div>
<div class="line-block">
<div class="line">Legend: X = any</div>
</div>
</div>
<div class="section" id="blockierschutzmodul">
<h3>blocking protection module<a class="headerlink" href="#blockierschutzmodul" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The blocking protection module is implemented by the binary blocking protection module with adjustable time duration (FB: AbsB).</div>
<div class="line">The time duration <em>udiAbsTime</em>, the time point <strong>todAbsStartTime</strong> and the weekday <strong>eAbsDay</strong> are adjustable.</div>
<div class="line">The minimum run time for locking the blocking protection operation is 30s.</div>
<div class="line">The <em>dtAbsLastOn</em> time stamp (date / time) of the last anti-lock operation is available.</div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualization<a class="headerlink" href="#visualisierung" title="Permalink to this headline">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="information">
<h2>Information<a class="headerlink" href="#information" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><table border="1" class="docutils" id="id4">
<colgroup>
<col width="11%" />
<col width="33%" />
<col width="11%" />
<col width="11%" />
<col width="33%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Element</th>
<th class="head"><p class="first last">Authors</p>
</th>
<th class="head"><p class="first last">Date</p>
</th>
<th class="head">Version</th>
<th class="head"><p class="first last">Note</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><p class="first last">Function</p>
</td>
<td>Alexander Halter</td>
<td>06.2016</td>
<td>1.0</td>
<td><p class="first last">Initial version</p>
</td>
</tr>
<tr class="row-odd"><td><p class="first last">Programming</p>
</td>
<td>Alexander Halter</td>
<td>06.2016</td>
<td>1.0</td>
<td><p class="first last">Initial version</p>
</td>
</tr>
<tr class="row-even"><td>Test</td>
<td>Jochen Reu</td>
<td>11.2017</td>
<td>1.0</td>
<td><p class="first last">Initial version</p>
</td>
</tr>
<tr class="row-odd"><td><p class="first last">Documentation</p>
</td>
<td>Jochen Reu</td>
<td>11.2017</td>
<td>1.0</td>
<td><p class="first last">Initial version</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Permalink to this headline">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="7%" />
<col width="14%" />
<col width="11%" />
<col width="20%" />
<col width="48%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="2">Input</td>
<td>xY</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Stellsignal z.B. vom 2P-Regler</td>
</tr>
<tr class="row-odd"><td>eAOO</td>
<td><a class="reference internal" href="../mTJ7WBJjzT7n3xJ2a49_gZIgG2M/emanbin.html#emanbin"><span class="std std-ref">eManBin</span></a></td>
<td>HVACTYPES.eManBin.Auto</td>
<td>&nbsp;</td>
</tr>
<tr class="row-even"><td rowspan="4">Output</td>
<td>xHB</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Control</p>
</td>
</tr>
<tr class="row-odd"><td>xAB</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Control of regulation</p>
</td>
</tr>
<tr class="row-even"><td>xHeatRequest</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Heating circuit request</p>
</td>
</tr>
<tr class="row-odd"><td>dtAbsLastOn</td>
<td>DT</td>
<td>&nbsp;</td>
<td><p class="first last">Last Start ABS function</p>
</td>
</tr>
<tr class="row-even"><td rowspan="4">Input</td>
<td>udiAbsTime</td>
<td>UDINT</td>
<td>200</td>
<td><p class="first last">ABS Time of the valve. Time in seconds from 0sec - 10min</p>
</td>
</tr>
<tr class="row-odd"><td>todAbsStartTime</td>
<td>TOD</td>
<td>TIME_OF_DAY#9:0</td>
<td><p class="first last">Time at which blocking protection is executed</p>
</td>
</tr>
<tr class="row-even"><td>eAbsDay</td>
<td><a class="reference internal" href="../mTJ7WBJjzT7n3xJ2a49_gZIgG2M/edow.html#edow"><span class="std std-ref">eDoW</span></a></td>
<td>eDow.Monday</td>
<td><p class="first last">Weekday on which the blocking protection is executed</p>
</td>
</tr>
<tr class="row-odd"><td>eManModeB</td>
<td><a class="reference internal" href="../mTJ7WBJjzT7n3xJ2a49_gZIgG2M/emanbin.html#emanbin"><span class="std std-ref">eMANBIN</span></a></td>
<td>eMANBIN.Auto</td>
<td>0=Auto, 1=Hand Aus, 2=Hand Ein</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="../hGNp1Pzm05GYtCjW1jh6JOQKpE0/fld-Control.html" class="btn btn-neutral float-right" title="Control" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="valveanalog.html" class="btn btn-neutral" title="ValveAnalog (FB)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>

    </p>
  </div> 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../',
            VERSION:'1.4.0.0',
            LANGUAGE:'en',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true,
            SOURCELINK_SUFFIX: ''
        };
    </script>
      <script type="text/javascript" src="../_static/jquery.js"></script>
      <script type="text/javascript" src="../_static/underscore.js"></script>
      <script type="text/javascript" src="../_static/doctools.js"></script>

  

  <script type="text/javascript" src="../_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>