

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="de" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="de" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Redundance2 (FB) &mdash; HVAC Building and Process Automation V3.0.0.0</title>
  

  
  
  
  

  
  <script type="text/javascript" src="../../../_static/js/modernizr.min.js"></script>
  
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'../../../',
              VERSION:'3.0.0.0',
              LANGUAGE:'de',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: ''
          };
      </script>
        <script type="text/javascript" src="../../../_static/jquery.js"></script>
        <script type="text/javascript" src="../../../_static/underscore.js"></script>
        <script type="text/javascript" src="../../../_static/doctools.js"></script>
        <script type="text/javascript" src="../../../_static/translations.js"></script>
    
    <script type="text/javascript" src="../../../_static/js/theme.js"></script>

    

  
  <link rel="stylesheet" href="../../../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../../../_static/pygments.css" type="text/css" />
    <link rel="index" title="Stichwortverzeichnis" href="../../../genindex.html" />
    <link rel="search" title="Suche" href="../../../search.html" />
    <link rel="next" title="Monitoring" href="../Monitoring/fld-Monitoring.html" />
    <link rel="prev" title="OpModeSelect.mSetAuto (METH)" href="pou-OpModeSelect/mSetAuto.html" />
    <link href="../../../_static/style.css" rel="stylesheet" type="text/css">

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #289192" >
          

          
            <a href="../../../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                3.0.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="../../fld-HVAC-Library.html">HVAC Library</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="../fld-HVAC-Functions.html">HVAC Functions</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../Alarming/fld-Alarming.html">Alarming</a></li>
<li class="toctree-l3"><a class="reference internal" href="../AutomationPortalConnector.html">AutomationPortalConnector (FB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Binary/fld-Binary.html">Binary</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Button/fld-Button.html">Button</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Clock/fld-Clock.html">Clock</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Components/fld-Components.html">Components</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Control/fld-Control.html">Control</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Counter/fld-Counter.html">Counter</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Damping/fld-Damping.html">Damping</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Energy/fld-Energy.html">Energy</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="fld-General.html">General</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="CDate.html">CDate (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="CTime.html">CTime (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="CToD.html">CToD (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="MacroInfo.html">MacroInfo (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="ManInfo.html">ManInfo (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="MuxString2BinFun.html">MuxString2BinFun (FUN)</a></li>
<li class="toctree-l4"><a class="reference internal" href="MuxString4BinFun.html">MuxString4BinFun (FUN)</a></li>
<li class="toctree-l4"><a class="reference internal" href="MuxString5BinFun.html">MuxString5BinFun (FUN)</a></li>
<li class="toctree-l4"><a class="reference internal" href="MuxString5Fun.html">MuxString5Fun (FUN)</a></li>
<li class="toctree-l4"><a class="reference internal" href="OpModeSelect.html">OpModeSelect (FB)</a></li>
<li class="toctree-l4 current"><a class="current reference internal" href="#">Redundance2 (FB)</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../Monitoring/fld-Monitoring.html">Monitoring</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Numeric/fld-Numeric.html">Numeric</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Setpoint/fld-Setpoint.html">Setpoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="../System-Info/fld-System-Info.html">System Info</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Time/fld-Time.html">Time</a></li>
<li class="toctree-l3"><a class="reference internal" href="../checkLicense.html">checkLicense (FB)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../Functions/fld-Functions.html">Functions</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../Enums/fld-Enums.html">Enums</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../GlobalConstants/fld-GlobalConstants.html">GlobalConstants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../GlobalVariables/fld-GlobalVariables.html">GlobalVariables</a></li>
</ul>
</li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../../../index.html">Docs</a> &raquo;</li>
        
          <li><a href="../../fld-HVAC-Library.html">HVAC Library</a> &raquo;</li>
        
          <li><a href="../fld-HVAC-Functions.html">HVAC Functions</a> &raquo;</li>
        
          <li><a href="fld-General.html">General</a> &raquo;</li>
        
      <li>Redundance2 (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../../../_sources/HVAC-Library/HVAC-Functions/General/Redundance2.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-general-redundance2"></span><div class="section" id="redundance2-fb">
<span id="redundance2"></span><span id="index-0"></span><h1>Redundance2 (FB)<a class="headerlink" href="#redundance2-fb" title="Link zu dieser Überschrift">¶</a></h1>
<p>FUNCTION_BLOCK Redundance2</p>
<div class="section" id="kurzbeschreibung">
<h2>Kurzbeschreibung<a class="headerlink" href="#kurzbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Redundante Steuerung von zwei gleichartigen Geräten</div>
<div class="line">Einflussfaktoren: Anforderungen, Betriebsstunden, Betriebs- und Störzustände</div>
<div class="line">Typische Anwendung: Festlegung der Führungs- und Folgepumpe</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Darstellung<a class="headerlink" href="#darstellung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><img alt="../../../_images/Redundance2_FB.png" src="../../../_images/Redundance2_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Schnittstellen<a class="headerlink" href="#schnittstellen" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="eingange">
<h3>Eingänge<a class="headerlink" href="#eingange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xEnOne</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Anforderung - Führungsgerät</td>
</tr>
<tr class="row-odd"><td><em>xEnTwo</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Anforderung - Führungs- und Folgegerät</td>
</tr>
<tr class="row-even"><td><em>xFb1</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Betrieb - Gerät 1</td>
</tr>
<tr class="row-odd"><td><em>xFb2</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Betrieb - Gerät 2</td>
</tr>
<tr class="row-even"><td><em>xAlarm1</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Störung - Gerät 1</td>
</tr>
<tr class="row-odd"><td><em>xAlarm2</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Störung - Gerät 2</td>
</tr>
<tr class="row-even"><td><em>uiOperatingHours1</em></td>
<td>UDINT</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Betriebsstunden - Gerät 1</td>
</tr>
<tr class="row-odd"><td><em>uiOperatingHours2</em></td>
<td>UDINT</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Betriebsstunden - Gerät 2</td>
</tr>
<tr class="row-even"><td><em>xUpdate</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Eingang - Folgeschaltung nach Betriebsstunden</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Ausgänge<a class="headerlink" href="#ausgange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>iCurrentSequence</em></td>
<td>INT</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Aktuelle Gerätefolge</td>
</tr>
<tr class="row-odd"><td><em>xCmd1</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Freigabe - Gerät 1</td>
</tr>
<tr class="row-even"><td><em>xCmd2</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Freigabe - Gerät 2</td>
</tr>
<tr class="row-odd"><td><em>xErr</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Ausgang - Störung</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Sollwerte / Parameter<a class="headerlink" href="#sollwerte-parameter" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><strong>eModeRedundance</strong></td>
<td>eOpModeRedundance</td>
<td>eOpModeRedundance.Auto, eOpModeRedundance.ForceComponent1, eOpModeRedundance.ForceComponent2</td>
<td>eOpModeRedundance.Auto</td>
<td>Betriebsart der Sequenzfestlegung</td>
</tr>
<tr class="row-odd"><td><strong>xConOperatingHours</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>TRUE</td>
<td>Freigabe - Folgeschaltung nach Betriebsstunden</td>
</tr>
<tr class="row-even"><td><strong>xEnFb</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>TRUE</td>
<td>Freigabe - Verwendung der Betriebsmeldungen</td>
</tr>
<tr class="row-odd"><td><strong>wTolerance</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>100</td>
<td>Grenzwert - Betriebsstundendifferenz</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Funktionsbeschreibung<a class="headerlink" href="#funktionsbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="allgemeines">
<h3>Allgemeines<a class="headerlink" href="#allgemeines" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Dieser Funktionsbaustein dient zur redundanten Steuerung von zwei gleichartigen Geräten in Abhängigkeit von den Einflußgrößen
Anforderungen ( <em>xEnOne</em> und <em>xEnTwo</em> ), Betriebstunden ( <em>uiOperatingHours1</em> und <em>uiOperatingHours2</em> ), Betriebszuständen ( <em>xFb1</em> und <em>xFb2</em> ),
Störzuständen ( <em>xAlarm1</em> und <em>xAlarm2</em> ) und der Betriebsart für die Sequenzfestlegung ( <strong>eModeRedundance</strong> ).</div>
<div class="line">Die Freigabe des Führungs- und bei Bedarf des Folgegerätes wird intern festgelegt und unter Berücksichtigung der aktuellen Folge
<em>iCurrentSequence</em> auf die Geräteausgänge <em>xCmd1</em> bzw. <em>xCmd2</em> übertragen.</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="anforderungen-xenone-und-xentwo">
<h3>Anforderungen <em>xEnOne</em> und <em>xEnTwo</em><a class="headerlink" href="#anforderungen-xenone-und-xentwo" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Sie dienen zur Festlegung, ob nur das Führungsgerät oder das Führungs- und das Folgegerät angefordert werden sollen.</div>
<div class="line"><br /></div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="anforderungen">
<colgroup>
<col width="14%" />
<col width="14%" />
<col width="14%" />
<col width="14%" />
<col width="43%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>xEnOne</em></th>
<th class="head"><em>xEnTwo</em></th>
<th class="head">Führungsgerät</th>
<th class="head">Folgegerät</th>
<th class="head">Hinweis</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>FALSE</td>
<td>FALSE</td>
<td>FALSE</td>
<td>FALSE</td>
<td>Keine Anforderung</td>
</tr>
<tr class="row-odd"><td>TRUE</td>
<td>FALSE</td>
<td>TRUE</td>
<td>FALSE</td>
<td>Anforderung - Führungsgerät</td>
</tr>
<tr class="row-even"><td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td>TRUE</td>
<td>Anforderung - Führungs- und Folgegerät</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legende: X = Unbestimmt</div>
</div>
</div>
<div class="section" id="ausgang-storung-xerr">
<h3>Ausgang Störung <em>xErr</em><a class="headerlink" href="#ausgang-storung-xerr" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Er zeigt eine Diskrepanz zwischen den Anforderungen und den Störzuständen der Geräte an.</div>
<div class="line">In der Funktionstabelle werden die Konstellationen beschrieben, die den Ausgang <em>xErr</em> ( = TRUE ) aktivieren, d.h eine Störung anzeigen.</div>
<div class="line">In allen übrigen Fällen ist der Ausgang <em>xErr</em> nicht aktiv ( = FALSE ).</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="storausgang">
<colgroup>
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="38%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>xEnOne</em></th>
<th class="head"><em>xEnTwo</em></th>
<th class="head"><em>xAlarm1</em></th>
<th class="head"><em>xAlarm2</em></th>
<th class="head"><em>xErr</em></th>
<th class="head">Hinweis</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>TRUE</td>
<td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td>TRUE</td>
<td>Anforderung - Führungsgerät und beide Geräte gestört</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td>X</td>
<td>TRUE</td>
<td>Anforderung - Führungs- und Folgegerät und mindestens ein Gerät gestört</td>
</tr>
<tr class="row-even"><td>X</td>
<td>TRUE</td>
<td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td>Anforderung - Führungs- und Folgegerät und mindestens ein Gerät gestört</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legende: X = Unbestimmt</div>
</div>
</div>
<div class="section" id="ausgang-icurrentsequence">
<h3>Ausgang <em>iCurrentSequence</em><a class="headerlink" href="#ausgang-icurrentsequence" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Er zeigt stets die aktuelle Folge der beiden Geräte an.</div>
<div class="line">Die erste Ziffer zeigt stets die Gerätenummer des Führungsgerätes an ( Beispiel: <em>iCurrentSequence</em> = 1X ... Führungsgerät = Gerät 1 )</div>
<div class="line">Die zweite Ziffer zeigt stets die Gerätenummer des Folgegeräts an.   ( Beispiel: <em>iCurrentSequence</em> = X2 ... Folgegerät = Gerät 2 )</div>
</div>
</div>
<div class="section" id="sollwert-parameter-xconoperatinghours">
<h3>Sollwert / Parameter <strong>xConOperatingHours</strong><a class="headerlink" href="#sollwert-parameter-xconoperatinghours" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Im Zustand TRUE wird bei jeder Abarbeitung des Funktionsblocks die Folgeschaltung in Abhängigkeit von den Betriebsstunden und Betriebsmeldungen
( bei <strong>xEnFb</strong> = TRUE ) der Geräte 1 und 2 ausgelöst.</div>
<div class="line">Im Zustand FALSE kann die Folgeschaltung nur noch durch eine ansteigende Flanke am Eingang <em>xUpdate</em> ausgelöst werden.</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="sollwert-parameter-xenfb">
<h3>Sollwert / Parameter <strong>xEnFb</strong><a class="headerlink" href="#sollwert-parameter-xenfb" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Im Zustand TRUE werden in der Folgeschaltung die Betriebszustände der Geräte 1 und 2 ausgewertet und berücksichtigt.</div>
<div class="line">Im Zustand FALSE werden in der Folgeschaltung die Geräteausgänge der Geräte 1 und 2 ausgewertet und berücksichtigt.</div>
</div>
</div>
<div class="section" id="sollwert-parameter-wtolerance">
<h3>Sollwert / Parameter <strong>wTolerance</strong><a class="headerlink" href="#sollwert-parameter-wtolerance" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Dieser Sollwert bestimmt die maximale Betriebsstundendifferenz vor einer Umschaltung des Führungs- und des Folgegeräts aufgrund der Betriebsstunden.</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="sollwert-parameter-emoderedundance">
<h3>Sollwert / Parameter <strong>eModeRedundance</strong><a class="headerlink" href="#sollwert-parameter-emoderedundance" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Dieser Sollwert legt die Betriebsart der Sequenzfestlegung fest. Im Automatikbetrieb erfolgt die Festlegung der Sequenz automatisch.</div>
<div class="line">Die Zwangsfestlegung der Sequenz in den Betriebsarten ForceComponent1 bzw. ForceComponent2 erfolgt über eine gezielte Beeinflussung
der internen Stände der Betriebsstundenzähler bzw. des Sollwerts / Parameters <strong>wTolerance</strong>.</div>
<div class="line">Die Sequenzumschaltung im Störungsfall ist daher nach wie vor gegeben.</div>
<div class="line"><br /></div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="betriebsart-sequenzfestlegung">
<colgroup>
<col width="17%" />
<col width="17%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><strong>eModeRedundance</strong></th>
<th class="head">Führungsgerät</th>
<th class="head">Folgegerät</th>
<th class="head">Hinweis</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>eOpModeRedundance.Auto</td>
<td>Automatische Festlegung</td>
<td>Automatische Festlegung</td>
<td>Automatische Sequenzfestlegung</td>
</tr>
<tr class="row-odd"><td>eOpModeRedundance.ForceComponent1</td>
<td>Gerät 1</td>
<td>Gerät 2</td>
<td>Erzwungene Sequenz Gerät 1 - 2</td>
</tr>
<tr class="row-even"><td>eOpModeRedundance.ForceComponent2</td>
<td>Gerät 2</td>
<td>Gerät 1</td>
<td>Erzwungene Sequenz Gerät 2 - 1</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="bestimmung-des-fuhrungs-und-des-folgegerats">
<h3>Bestimmung des Führungs- und des Folgegeräts<a class="headerlink" href="#bestimmung-des-fuhrungs-und-des-folgegerats" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><p>Umschaltung mit hoher Priorität in Abhängigkeit von den Störzuständen der Geräte 1 und 2</p>
<table border="1" class="docutils" id="fuhrungs-folgegerat">
<colgroup>
<col width="14%" />
<col width="14%" />
<col width="14%" />
<col width="14%" />
<col width="43%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>xAlarm1</em></th>
<th class="head"><em>xAlarm2</em></th>
<th class="head">Führungsgerät</th>
<th class="head">Folgegerät</th>
<th class="head">Hinweis</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>FALSE</td>
<td>FALSE</td>
<td>nicht beeinflusst</td>
<td>nicht beeinflusst</td>
<td>Beide Geräte ohne Störung</td>
</tr>
<tr class="row-odd"><td>TRUE</td>
<td>FALSE</td>
<td>Gerät 2</td>
<td>Gerät 1</td>
<td>Gerät 1 gestört</td>
</tr>
<tr class="row-even"><td>X</td>
<td>TRUE</td>
<td>Gerät 1</td>
<td>Gerät 2</td>
<td>Gerät 2 gestört</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legende: X = Unbestimmt</div>
</div>
<blockquote>
<div><p>Umschaltung mit niedriger Priorität in Abhängigkeit von den Betriebsstunden, Betriebsmeldungen ( <strong>xEnFb</strong> = TRUE )
und Freigabeausgänge ( <strong>xEnFb</strong> = FALSE ) der Geräte 1 und 2</p>
<p>Eine Neubewertung und -festlegung mit niedriger Priorität kann dabei jeweils wie folgt ausgelöst werden:</p>
<p><strong>xConOperatingHours</strong> = TRUE und / oder ansteigende Flanke am Eingang <em>xUpdate</em></p>
<table border="1" class="docutils" id="umschaltung-zusammenfassung">
<colgroup>
<col width="9%" />
<col width="18%" />
<col width="36%" />
<col width="36%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><strong>xConOperatingHours</strong></th>
<th class="head"><em>xUpdate</em></th>
<th class="head">Bedingungen</th>
<th class="head">Führungsgerät</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>FALSE</td>
<td>FALSE, TRUE, H/L</td>
<td>&nbsp;</td>
<td>keine Neubewertung</td>
</tr>
<tr class="row-odd"><td>TRUE</td>
<td>FALSE, TRUE, H/L</td>
<td>gleiche Betriebsmeldungen ( <strong>xEnFb</strong> = TRUE ) oder gleiche Freigabeausgänge ( <strong>xEnFb</strong> = FALSE ) der Geräte</td>
<td>Gerät mit geringerer Betriebsstundenanzahl</td>
</tr>
<tr class="row-even"><td>TRUE</td>
<td>FALSE, TRUE, H/L</td>
<td>Ein Gerät in Betrieb ( <strong>xEnFb</strong> = TRUE ) oder ein Gerät freigegeben ( <strong>xEnFb</strong> = FALSE )</td>
<td>Wechsel zum Gerät mit geringerer Betriebsstundenanzahl, falls Betriebsstundendifferenz &gt; <strong>wTolerance</strong></td>
</tr>
<tr class="row-odd"><td>FALSE</td>
<td>L/H</td>
<td><em>uiOperatingHours1</em> = <em>uiOperatingHours2</em> = 0 ( keine Betriebsstunden vorhanden )</td>
<td>Wechsel des Führungs- mit dem Folgegerät</td>
</tr>
<tr class="row-even"><td>FALSE</td>
<td>L/H</td>
<td><em>uiOperatingHours1</em> oder <em>uiOperatingHours2</em> &gt; 0</td>
<td>Gerät mit geringerer Betriebsstundenanzahl</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legende: L/H ... ansteigende Flanke, H/L ... abfallende Flanke</div>
</div>
</div>
<div class="section" id="gerateausgange-xcmd1-und-xcmd2">
<h3>Geräteausgänge <em>xCmd1</em> und <em>xCmd2</em><a class="headerlink" href="#gerateausgange-xcmd1-und-xcmd2" title="Link zu dieser Überschrift">¶</a></h3>
<p>Die Geräteausgänge werden abschließend wie folgt festgelegt:</p>
<p>Führungsgerät = Gerät 1</p>
<p><em>xCmd1</em> = TRUE: Das Führungsgerät ist angefordert und mindestens ein Gerät ist angefordert und das Gerät 1 ist nicht gestört
<em>xCmd1</em> = FALSE: In allen übrigen Fällen</p>
<p><em>xCmd2</em> = TRUE: Das Folgegerät ist angefordert und mindestens ein Gerät ist angefordert und das Gerät 2 ist nicht gestört
<em>xCmd2</em> = FALSE: In allen übrigen Fällen</p>
<p>Führungsgerät = Gerät 2</p>
<p><em>xCmd1</em> = TRUE: Das Folgegerät ist angefordert und mindestens ein Gerät ist angefordert und das Gerät 1 ist nicht gestört
<em>xCmd1</em> = FALSE:    In allen übrigen Fällen</p>
<p><em>xCmd2</em> = TRUE: Das Führungsgerät ist angefordert und mindestens ein Gerät ist angefordert und das Gerät 2 ist nicht gestört
<em>xCmd2</em> = FALSE:    In allen übrigen Fällen</p>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualisierung<a class="headerlink" href="#visualisierung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Link zu dieser Überschrift">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="6%" />
<col width="15%" />
<col width="17%" />
<col width="18%" />
<col width="45%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="13">Input</td>
<td>xEnOne</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Anforderung - Führungsgerät</td>
</tr>
<tr class="row-odd"><td>xEnTwo</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Anforderung - Führungs- / Folgegerät</td>
</tr>
<tr class="row-even"><td>xFb1</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Betrieb - Gerät 1</td>
</tr>
<tr class="row-odd"><td>xFb2</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Betrieb - Gerät 2</td>
</tr>
<tr class="row-even"><td>xAlarm1</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Störung - Gerät 1</td>
</tr>
<tr class="row-odd"><td>xAlarm2</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Störung - Gerät 2</td>
</tr>
<tr class="row-even"><td>uiOperatingHours1</td>
<td>UDINT</td>
<td>&nbsp;</td>
<td>Betriebsstunden - Gerät 1</td>
</tr>
<tr class="row-odd"><td>uiOperatingHours2</td>
<td>UDINT</td>
<td>&nbsp;</td>
<td>Betriebsstunden - Gerät 2</td>
</tr>
<tr class="row-even"><td>xUpdate</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Vergleich der Betriebsstunden bei Flanke</td>
</tr>
<tr class="row-odd"><td>eModeRedundance</td>
<td><a class="reference internal" href="../../Enums/eOpModeRedundance.html#eopmoderedundance"><span class="std std-ref">eOpModeRedundance</span></a></td>
<td>eOpModeRedundance.Auto</td>
<td>&nbsp;</td>
</tr>
<tr class="row-even"><td>xConOperatingHours</td>
<td>BOOL</td>
<td>TRUE</td>
<td>Betriebsart der Sequenzfestlegung
| FALSE = Freigabe Folgeschaltung nur durch Eingang xUpdate
| TRUE = Folgeschaltung automatisch nach Betriebsstunden</td>
</tr>
<tr class="row-odd"><td>xEnFb</td>
<td>BOOL</td>
<td>TRUE</td>
<td><div class="first last line-block">
<div class="line">FALSE = Umschaltung nach Freigabe (xCmd1 und Cmd2)</div>
<div class="line">TRUE = Umschaltung nach Betriebsmeldung (xFb1 und xFb2)</div>
</div>
</td>
</tr>
<tr class="row-even"><td>wTolerance</td>
<td>WORD</td>
<td>100</td>
<td>Grenzwert - Betriebsstundendifferenz für direkten
Folgewechsel wenn nur ein Gerät in Betrieb ist</td>
</tr>
<tr class="row-odd"><td rowspan="4">Output</td>
<td>iCurrentSequence</td>
<td>INT</td>
<td>&nbsp;</td>
<td>Aktuelle Gerätefolge</td>
</tr>
<tr class="row-even"><td>xCmd1</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Freigabe - Gerät 1</td>
</tr>
<tr class="row-odd"><td>xCmd2</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Freigabe - Gerät 2</td>
</tr>
<tr class="row-even"><td>xErr</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Ausgang - Störung</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="../Monitoring/fld-Monitoring.html" class="btn btn-neutral float-right" title="Monitoring" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="pou-OpModeSelect/mSetAuto.html" class="btn btn-neutral float-left" title="OpModeSelect.mSetAuto (METH)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, HVAC by Pfaender

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>