

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="de" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="de" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>DamperAnalog (FB) &mdash; HVAC Building and Process Automation V3.0.0.0</title>
  

  
  
  
  

  
  <script type="text/javascript" src="../../../../_static/js/modernizr.min.js"></script>
  
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'../../../../',
              VERSION:'3.0.0.0',
              LANGUAGE:'de',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: ''
          };
      </script>
        <script type="text/javascript" src="../../../../_static/jquery.js"></script>
        <script type="text/javascript" src="../../../../_static/underscore.js"></script>
        <script type="text/javascript" src="../../../../_static/doctools.js"></script>
        <script type="text/javascript" src="../../../../_static/translations.js"></script>
    
    <script type="text/javascript" src="../../../../_static/js/theme.js"></script>

    

  
  <link rel="stylesheet" href="../../../../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../../../../_static/pygments.css" type="text/css" />
    <link rel="index" title="Stichwortverzeichnis" href="../../../../genindex.html" />
    <link rel="search" title="Suche" href="../../../../search.html" />
    <link href="../../../../_static/style.css" rel="stylesheet" type="text/css">

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #289192" >
          

          
            <a href="../../../../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                3.0.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../fld-HVAC-Library.html">HVAC Library</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../../../../index.html">Docs</a> &raquo;</li>
        
      <li>DamperAnalog (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../../../../_sources/Libraries/HVAC-Library/HVAC-Functions/Components/DamperAnalog.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-components-damperanalog"></span><div class="section" id="damperanalog-fb">
<span id="damperanalog"></span><span id="index-0"></span><h1>DamperAnalog (FB)<a class="headerlink" href="#damperanalog-fb" title="Link zu dieser Überschrift">¶</a></h1>
<p>FUNCTION_BLOCK DamperAnalog</p>
<div class="section" id="kurzbeschreibung">
<h2>Kurzbeschreibung<a class="headerlink" href="#kurzbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Steuerung eines stetigen Klappenantriebs mit stetiger Positionsrückmeldung</div>
<div class="line"><br /></div>
<div class="line">Typische Anwendung: Stetige Umluftklappe einer RLT-Anlage</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Darstellung<a class="headerlink" href="#darstellung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><img alt="../../../../_images/DamperAnalog_FB.png" src="../../../../_images/DamperAnalog_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Schnittstellen<a class="headerlink" href="#schnittstellen" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="eingange">
<h3>Eingänge<a class="headerlink" href="#eingange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>rY</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Sollwert - Position</td>
</tr>
<tr class="row-odd"><td><em>xForce</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>FALSE</td>
<td>Zwangsübersteuerung nach Handebene</td>
</tr>
<tr class="row-even"><td><em>rU</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>0.0</td>
<td>Rückführung der Klappenstellung</td>
</tr>
<tr class="row-odd"><td><em>eAO</em></td>
<td>HVACTYPES.eManNum</td>
<td>HVACTYPES.eManNum.Auto, HVACTYPES.eManNum.Man</td>
<td>HVACTYPES.eManBin.Auto</td>
<td>Betriebsart der Handübersteuerung - Hardware</td>
</tr>
<tr class="row-even"><td><em>rPoti</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>0.0</td>
<td>Handwert der Handübersteuerung - Hardware</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Ausgänge<a class="headerlink" href="#ausgange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>rHA</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Stellsignal Klappenantrieb nach Handübersteuerung</td>
</tr>
<tr class="row-odd"><td><em>rAA</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Stellsignal Klappenantrieb vor Handübersteuerung</td>
</tr>
<tr class="row-even"><td><em>xAlarm</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Sammelstörung</td>
</tr>
<tr class="row-odd"><td><em>xAuto</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Sammelmeldung Automatikbetrieb</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Sollwerte / Parameter<a class="headerlink" href="#sollwerte-parameter" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><strong>udiControlTime</strong></td>
<td>UDINT</td>
<td>10s ... 600s</td>
<td>150s</td>
<td>Zeitdauer der Positionsüberwachung</td>
</tr>
<tr class="row-odd"><td><strong>rControlDiff</strong></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>7.0 %</td>
<td>maximal zulässige Abweichung zwischen Soll- und Iststellung in %</td>
</tr>
<tr class="row-even"><td><strong>xControl</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>TRUE</td>
<td>Freigabe der Positionsüberwachung</td>
</tr>
<tr class="row-odd"><td><strong>xForceOption</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>FALSE</td>
<td>Zustand vom Ausgang <em>rHA</em> bei Zwangsübersteuerung</td>
</tr>
<tr class="row-even"><td><strong>rManValue</strong></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>0.0</td>
<td>Handwert</td>
</tr>
<tr class="row-odd"><td><strong>eManModeN</strong></td>
<td>eMANNUM</td>
<td>eMANNUM.Auto, eMANNUM.Man</td>
<td>eMANBIN.Auto</td>
<td>Betriebsart der Handübersteuerung</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Funktionsbeschreibung<a class="headerlink" href="#funktionsbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="stellsignal-klappenantrieb-vor-handubersteuerung-raa">
<h3>Stellsignal Klappenantrieb vor Handübersteuerung <em>rAA</em><a class="headerlink" href="#stellsignal-klappenantrieb-vor-handubersteuerung-raa" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Das Stellsignal des Klappenantriebs vor Handübersteuerung <em>rAA</em> wird unverändert vom Eingang Sollwert - Position <em>rY</em> übernommen.</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="stellsignal-klappenantrieb-nach-handubersteuerung-rha">
<h3>Stellsignal Klappenantrieb nach Handübersteuerung <em>rHA</em><a class="headerlink" href="#stellsignal-klappenantrieb-nach-handubersteuerung-rha" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Das Stellsignal des Klappenantriebs nach Handübersteuerung <em>rHA</em> entspricht dem Stellsignal des Klappenantriebs vor Handübersteuerung <em>rAA</em>
zusätzlich erweitert um ein Handübersteuermodul und um eine Zwangsübersteuerung.</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="funktionstabelle-1">
<colgroup>
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="13%" />
<col width="38%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head"><em>rAA</em></th>
<th class="head"><strong>eManModeN</strong></th>
<th class="head"><em>xForce</em></th>
<th class="head"><strong>xForceOption</strong></th>
<th class="head"><em>rHA</em></th>
<th class="head">Hinweise</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>X</td>
<td>eMANNUM.Auto</td>
<td>FALSE</td>
<td>X</td>
<td><em>rAA</em></td>
<td>Handübersteuermodul in Automatik</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>eMANNUM.Man</td>
<td>FALSE</td>
<td>X</td>
<td><strong>rManValue</strong></td>
<td>Handübersteuermodul im Handbetrieb</td>
</tr>
<tr class="row-even"><td>X</td>
<td>X</td>
<td>TRUE</td>
<td>FALSE</td>
<td>0.0</td>
<td>Zwangsübersteuerung 0.0</td>
</tr>
<tr class="row-odd"><td>X</td>
<td>X</td>
<td>TRUE</td>
<td>TRUE</td>
<td>100.0</td>
<td>Zwangsübersteuerung 100.0</td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="line-block">
<div class="line">Legende: X = beliebig</div>
</div>
</div>
<div class="section" id="sammelstorung-xalarm">
<h3>Sammelstörung <em>xAlarm</em><a class="headerlink" href="#sammelstorung-xalarm" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Die Sammelstörung <em>xAlarm</em> wird aktiviert ( = TRUE ), falls der Betrag der Differenz zwischen dem Stellsignal Klappenantrieb nach Handübersteuerung <em>rHA</em> und
dem Istwert der Position <em>rU</em> während einer Mindestzeitdauer von <strong>udiControlTime</strong> permanent die maximale Abweichung zwischen Soll- und Istwert der Position
<strong>rControlDiff</strong> überschreitet.</div>
<div class="line">Gleichzeitig müssen sowohl die Freigabe der Positionsüberwachung <strong>xControl</strong> aktiv ( = TRUE ) sein und die Betriebsart der Handübersteuerung - Hardware sich in der
Stellung HVACTYPES.eManBin.Auto befinden.</div>
<div class="line"><br /></div>
<div class="line">In alle übrigen Fällen ist die Sammelstörung <em>xAlarm</em> nicht aktiviert ( = FALSE ).</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="sammelmeldung-automatikbetrieb-xauto">
<h3>Sammelmeldung Automatikbetrieb <em>xAuto</em><a class="headerlink" href="#sammelmeldung-automatikbetrieb-xauto" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Die Sammelmeldung Automatikbetrieb <em>xAuto</em> wird aktiviert ( = TRUE ), falls der Eingang <em>eAO</em> den Wert HVACTYPES.eManNum.Auto und der Sollwert / Parameter <strong>eManModeN</strong>
den Wert eMANNUM.Auto enthält. In alle übrigen Fällen ist die Sammelmeldung Automatikbetrieb <em>xAuto</em> nicht aktiviert ( = FALSE ).</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="zwangsubersteuerung-xforce">
<h3>Zwangsübersteuerung <em>xForce</em><a class="headerlink" href="#zwangsubersteuerung-xforce" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Die Zwangsübersteuerung wirkt direkt auf den Ausgang <em>rHA</em>. Mit dem Parameter <strong>xForceOption</strong> wird festgelegt, welchen Zustand der Ausgang <em>rHA</em> bei TRUE am Eingang <em>xForce</em> einnimmt.</div>
<div class="line"><br /></div>
<div class="line">Bei <strong>xForceOption</strong> = FALSE</div>
<div class="line">Befindet sich der Eingang <em>xForce</em> auf TRUE, dann wird der Ausgang <em>rHA</em> auf 0 gesetzt.</div>
<div class="line"><br /></div>
<div class="line">Bei <strong>xForceOption</strong> = TRUE</div>
<div class="line">Befindet sich der Eingang <em>xForce</em> auf TRUE, dann wird der Ausgang <em>rHA</em> auf 100 gesetzt.</div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualisierung<a class="headerlink" href="#visualisierung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Link zu dieser Überschrift">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="7%" />
<col width="13%" />
<col width="11%" />
<col width="20%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="5">Input</td>
<td>rY</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Sollwert - Position</td>
</tr>
<tr class="row-odd"><td>xForce</td>
<td>BOOL</td>
<td>FALSE</td>
<td>Zwangsübersteuerung nach Handebene</td>
</tr>
<tr class="row-even"><td>rU</td>
<td>REAL</td>
<td>0</td>
<td>Rückführung der Klappenstellung</td>
</tr>
<tr class="row-odd"><td>eAO</td>
<td><a class="reference internal" href="../../Enums/eManNum.html#emannum"><span class="std std-ref">eManNum</span></a></td>
<td>HVACTYPES.eManNum.Auto</td>
<td>Betriebsart der Handübersteuerung - Hardware</td>
</tr>
<tr class="row-even"><td>rPoti</td>
<td>REAL</td>
<td>0</td>
<td>Handwert der Handübersteuerung - Hardware</td>
</tr>
<tr class="row-odd"><td rowspan="4">Output</td>
<td>rHA</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Stellsignal Klappenantrieb nach Handübersteuerung</td>
</tr>
<tr class="row-even"><td>rAA</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Stellsignal Klappenantrieb vor Handübersteuerung</td>
</tr>
<tr class="row-odd"><td>xAlarm</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Sammelstörung</td>
</tr>
<tr class="row-even"><td>xAuto</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Sammelmeldung Automatikbetrieb</td>
</tr>
<tr class="row-odd"><td rowspan="6">Input</td>
<td>udiControlTime</td>
<td>UDINT</td>
<td>200</td>
<td>Zeitdauer der Positionsüberwachung</td>
</tr>
<tr class="row-even"><td>rControlDiff</td>
<td>REAL</td>
<td>7</td>
<td>maximal zulässige Abweichung zwischen Soll- und Iststellung
in %</td>
</tr>
<tr class="row-odd"><td>xControl</td>
<td>BOOL</td>
<td>TRUE</td>
<td>Freigabe der Positionsüberwachung</td>
</tr>
<tr class="row-even"><td>xForceOption</td>
<td>BOOL</td>
<td>FALSE</td>
<td>Zustand vom Ausgang <em>rHA</em> bei Zwangsübersteuerung</td>
</tr>
<tr class="row-odd"><td>rManValue</td>
<td>REAL</td>
<td>0</td>
<td>Handwert</td>
</tr>
<tr class="row-even"><td>eManModeN</td>
<td><a class="reference internal" href="../../Enums/eManNum.html#emannum"><span class="std std-ref">eMANNUM</span></a></td>
<td>eMANNUM.Auto</td>
<td>Betriebsart der Handübersteuerung</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, HVAC by Pfaender

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>