

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="de" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="de" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>AverageTimeCal (FB) &mdash; HVAC Building and Process Automation V3.0.0.0</title>
  

  
  
  
  

  
  <script type="text/javascript" src="../../../../_static/js/modernizr.min.js"></script>
  
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'../../../../',
              VERSION:'3.0.0.0',
              LANGUAGE:'de',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: ''
          };
      </script>
        <script type="text/javascript" src="../../../../_static/jquery.js"></script>
        <script type="text/javascript" src="../../../../_static/underscore.js"></script>
        <script type="text/javascript" src="../../../../_static/doctools.js"></script>
        <script type="text/javascript" src="../../../../_static/translations.js"></script>
    
    <script type="text/javascript" src="../../../../_static/js/theme.js"></script>

    

  
  <link rel="stylesheet" href="../../../../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../../../../_static/pygments.css" type="text/css" />
    <link rel="index" title="Stichwortverzeichnis" href="../../../../genindex.html" />
    <link rel="search" title="Suche" href="../../../../search.html" />
    <link href="../../../../_static/style.css" rel="stylesheet" type="text/css">

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #289192" >
          

          
            <a href="../../../../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                3.0.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../fld-HVAC-Library.html">HVAC Library</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../../../../index.html">Docs</a> &raquo;</li>
        
      <li>AverageTimeCal (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../../../../_sources/Libraries/HVAC-Library/HVAC-Functions/Damping/AverageTimeCal.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-damping-averagetimecal"></span><div class="section" id="averagetimecal-fb">
<span id="averagetimecal"></span><span id="index-0"></span><h1>AverageTimeCal (FB)<a class="headerlink" href="#averagetimecal-fb" title="Link zu dieser Überschrift">¶</a></h1>
<p>FUNCTION_BLOCK AverageTimeCal</p>
<div class="section" id="kurzbeschreibung">
<h2>Kurzbeschreibung<a class="headerlink" href="#kurzbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Durchschnittswertbildung eines Analogwertes über vier verschiedene Zeiträume</div>
<div class="line">Mittelwertbildung: Gewichteter Mittelwert ( siehe untenstehende Formel )</div>
<div class="line">Typische Anwendung: Zeitliche Mittelung der Außentemperatur</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Darstellung<a class="headerlink" href="#darstellung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><img alt="../../../../_images/AverageTimeCal_FB.png" src="../../../../_images/AverageTimeCal_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Schnittstellen<a class="headerlink" href="#schnittstellen" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="eingange">
<h3>Eingänge<a class="headerlink" href="#eingange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>rIn</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Analogwerteingang</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Ausgänge<a class="headerlink" href="#ausgange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>rOutCH0</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 1</td>
</tr>
<tr class="row-odd"><td><em>rOutCH1</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 2</td>
</tr>
<tr class="row-even"><td><em>rOutCH2</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 3</td>
</tr>
<tr class="row-odd"><td><em>rOutCH3</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 4</td>
</tr>
<tr class="row-even"><td><em>rOutMin</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Minimalwert aller Messwerte</td>
</tr>
<tr class="row-odd"><td><em>rOutMax</em></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Maximalwert aller Messwerte</td>
</tr>
<tr class="row-even"><td><em>dtLastNewValue</em></td>
<td>DATE_AND_TIME</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Speicherzeitpunkt des letzten Messwertes</td>
</tr>
<tr class="row-odd"><td><em>sErr</em></td>
<td>STRING</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Aktueller Fehlertext</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Sollwerte / Parameter<a class="headerlink" href="#sollwerte-parameter" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><strong>xCalculation</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>TRUE</td>
<td>Freigabe / Sperrung der Datenaufzeichnung</td>
</tr>
<tr class="row-odd"><td><strong>xResetOnInput</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>FALSE</td>
<td>Initialisierung der Messwertspeicherung und der Durchschnittswertausgänge mit <em>rIn</em></td>
</tr>
<tr class="row-even"><td><strong>rInitValue</strong></td>
<td>REAL</td>
<td>&nbsp;</td>
<td>10</td>
<td>Initialisierungswert für den Messwertespeicher und die Durchschnittswertausgänge bei <strong>eInitial</strong> = eInit2.InitValue.</td>
</tr>
<tr class="row-odd"><td><strong>tInitDelay</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>5s</td>
<td>Verzögerungszeit für die Messwertspeicherung bei <strong>eInitial</strong> = eInit2.InputValueDelayed.</td>
</tr>
<tr class="row-even"><td><strong>eInitial</strong></td>
<td>eInit2</td>
<td>&nbsp;</td>
<td>eInit2.LastValue</td>
<td>Festlegung der Art der Initialisierung</td>
</tr>
<tr class="row-odd"><td><strong>wCH3Time</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>48</td>
<td>Festlegung des Zeitraums 4 in Stunden</td>
</tr>
<tr class="row-even"><td><strong>wCH2Time</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>36</td>
<td>Festlegung des Zeitraums 3 in Stunden</td>
</tr>
<tr class="row-odd"><td><strong>wCH1Time</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>24</td>
<td>Festlegung des Zeitraums 2 in Stunden</td>
</tr>
<tr class="row-even"><td><strong>wCH0Time</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>12</td>
<td>Festlegung des Zeitraums 1 in Stunden</td>
</tr>
<tr class="row-odd"><td><strong>wInterval</strong></td>
<td>WORD</td>
<td>&nbsp;</td>
<td>15</td>
<td>Festlegung des Aufzeichnungsintervalls in Minuten</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Funktionsbeschreibung<a class="headerlink" href="#funktionsbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="allgemeines">
<h3>Allgemeines<a class="headerlink" href="#allgemeines" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Mittelwertbildung</div>
<div class="line"><br /></div>
<div class="line">Der Wert am Analogwerteingang <em>rIn</em> wird Aufzeichnungsintervall <strong>iInterval</strong> ( Voreinstellung = 15 Minuten ) erfasst.</div>
<div class="line">Zur Berechnung des Mittelwerts eines Zeitraums X ( X = 0 ... 3 ) werden nun jeweils drei Faktoren ermittelt.</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line">Faktor 1 - Zeitraum X: Gesamtanzahl der zu berücksichtigenden Messwerte</div>
<div class="line"><br /></div>
<div class="line-block">
<div class="line">Faktor 1  =  ( <strong>iCHXTime</strong> * 60    ) / <strong>iInterval</strong></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
<div class="line">Faktor 2 - Zeitraum X: Faktor für den gespeicherten Durchschnitt</div>
<div class="line"><br /></div>
<div class="line-block">
<div class="line">Faktor 2  =  ( Faktor 1 - 1 ) / Faktor 1</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
<div class="line">Faktor 3 - Zeitraum X: Faktor für den aktuellen Wert am Analogwerteingang <em>rIn</em></div>
<div class="line"><br /></div>
<div class="line-block">
<div class="line">Faktor 3  =  1 - Faktor 2</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
<div class="line">Der Mittelwert jedes Zeitraums wird im Aufzeichnungsintervall <strong>iInterval</strong> gemäß nachfolgender Formel berechnet und auf die
Durchschnittswertausgänge übertragen:</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line">Mittelwert = ( Alter Mittelwert * Faktor 2 ) + (  <em>rIn</em> * Faktor 3 )</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line">Legende:  X = 0 ... 3</div>
<div class="line"><br /></div>
</div>
<div class="topic">
<p class="topic-title first">Beispiel</p>
<div class="line-block">
<div class="line"><strong>iInterval</strong> = 15 Minuten, <strong>wCH0Time</strong> = 12 Stunden, Alter Mittelwert = 20.0, <em>rIn</em> = 22.0</div>
<div class="line"><br /></div>
<div class="line">Faktor 1 = 48</div>
<div class="line"><br /></div>
<div class="line">Faktor 2 = 47 / 48</div>
<div class="line"><br /></div>
<div class="line">Faktor 3 = 1 / 48</div>
<div class="line"><br /></div>
<div class="line">Mittelwert = 20.041</div>
<div class="line"><br /></div>
</div>
</div>
</div>
<div class="section" id="durchschnittswertausgange-routchx-x-0-3">
<h3>Durchschnittswertausgänge <em>rOutCHX</em> ( X = 0 ... 3 )<a class="headerlink" href="#durchschnittswertausgange-routchx-x-0-3" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Durchschnittswertausgang <em>rOutCHX</em> ( X = 0 ... 3 ) steht erstmalig nach der Zeitdauer  <strong>iCHXTime</strong> der Mittelwert der erfassten Eingangswerte zur Verfügung.</div>
</div>
</div>
<div class="section" id="minimalwertausgang-routmin">
<h3>Minimalwertausgang <em>rOutMin</em><a class="headerlink" href="#minimalwertausgang-routmin" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Minimalwertausgang <em>rOutMin</em> steht erstmalig nach einem Aufzeichnungsintervall <strong>iInterval</strong> der absolute Minimalwert aller erfassten Eingangswerte
zur Verfügung.</div>
</div>
</div>
<div class="section" id="maximalwertausgang-routmax">
<h3>Maximalwertausgang <em>rOutMax</em><a class="headerlink" href="#maximalwertausgang-routmax" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Maximalwertausgang <em>rOutMax</em> steht erstmalig nach einem Aufzeichnungsintervall <strong>iInterval</strong> der absolute Maximalwert aller erfassten Eingangswerte
zur Verfügung.</div>
</div>
</div>
<div class="section" id="zeitstempel-dtlastnewvalue">
<h3>Zeitstempel <em>dtLastNewValue</em><a class="headerlink" href="#zeitstempel-dtlastnewvalue" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Zeitstempelausgang <em>dtLastNewValue</em> steht erstmalig nach einem Aufzeichnungsintervall <strong>iInterval</strong> der Zeitstempel der letzten Ablage im Messwertespeicher
zur Verfügung.</div>
</div>
</div>
<div class="section" id="fehlertext-serr">
<h3>Fehlertext <em>sErr</em><a class="headerlink" href="#fehlertext-serr" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Ausgang für den aktuellen Fehlertext <em>sErr</em> steht im Fehlerfall ein beschreibender Text zur Verfügung. Bei Fehlerfreiheit wird ein Leerstring ausgegeben.</div>
</div>
</div>
<div class="section" id="art-der-initialisierung-einitial">
<h3>Art der Initialisierung <strong>eInitial</strong><a class="headerlink" href="#art-der-initialisierung-einitial" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Mit diesem Sollwert / Parameter wird die Art der Initialisierung des Messwertspeichers und der Durchschnittswertausgänge festgelegt. Folgende Optionen sind möglich:</div>
</div>
<blockquote>
<div><table border="1" class="docutils" id="initialisierungsarten">
<colgroup>
<col width="17%" />
<col width="33%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Art</th>
<th class="head">Wert der Initialierung</th>
<th class="head">Hinweis</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>eInit2.InitValue</td>
<td><strong>rInitValue</strong></td>
<td>Einstellbarer Initialwert</td>
</tr>
<tr class="row-odd"><td>eInit2.InputValue</td>
<td><em>rIn</em></td>
<td>Eingangswert</td>
</tr>
<tr class="row-even"><td>eInit2.InputValueDelayed</td>
<td><em>rIn</em></td>
<td>Verzögerter Eingangswert</td>
</tr>
<tr class="row-odd"><td>eInit2.LastValue</td>
<td>Durchschnitt - Messwertespeicher ( Messwertespeicher gefüllt )</td>
<td>Letzter Wert</td>
</tr>
<tr class="row-even"><td>eInit2.LastValue</td>
<td><em>rIn</em> ( Messwertespeicher leer )</td>
<td>Letzter Wert</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="freigabe-sperrung-der-datenaufzeichnung-xcalculation">
<h3>Freigabe / Sperrung der Datenaufzeichnung <strong>xCalculation</strong><a class="headerlink" href="#freigabe-sperrung-der-datenaufzeichnung-xcalculation" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Mit diesem Sollwert / Parameter wird die Datenaufzeichnung freigegeben ( = TRUE ) bzw. gesperrt ( = FALSE )</div>
</div>
</div>
<div class="section" id="rucksetzung-des-messwertespeichers-der-durchschnittswertausgange-xresetoninput">
<h3>Rücksetzung des Messwertespeichers / der Durchschnittswertausgänge <strong>xResetOnInput</strong><a class="headerlink" href="#rucksetzung-des-messwertespeichers-der-durchschnittswertausgange-xresetoninput" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Mit diesem Sollwert / Parameter werden der Meswertespeicher / die Durchschnittswertausgänge auf den Wert &#8216;rIn&#8217; zurück gesetzt ( = TRUE ).</div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualisierung<a class="headerlink" href="#visualisierung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Link zu dieser Überschrift">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="7%" />
<col width="15%" />
<col width="11%" />
<col width="16%" />
<col width="51%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="11">Input</td>
<td>rIn</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Analogwerteingang</td>
</tr>
<tr class="row-odd"><td>xCalculation</td>
<td>BOOL</td>
<td>TRUE</td>
<td>Freigabe / Sperrung der Datenaufzeichnung</td>
</tr>
<tr class="row-even"><td>xResetOnInput</td>
<td>BOOL</td>
<td>FALSE</td>
<td>Initialisierung der Messwertspeicherung und der
Durchschnittswertausgänge mit <em>rIn</em></td>
</tr>
<tr class="row-odd"><td>rInitValue</td>
<td>REAL</td>
<td>10</td>
<td>Initialisierungswert für den Messwertespeicher und die
Durchschnittswertausgänge bei <strong>eInitial</strong> =
eInit2.InitValue.</td>
</tr>
<tr class="row-even"><td>tInitDelay</td>
<td>TIME</td>
<td>TIME#5s0ms</td>
<td>Verzögerungszeit für die Messwertspeicherung bei
<strong>eInitial</strong> = eInit2.InputValueDelayed.</td>
</tr>
<tr class="row-odd"><td>eInitial</td>
<td><a class="reference internal" href="../../Enums/eInit2.html#einit2"><span class="std std-ref">eInit2</span></a></td>
<td>eInit2.LastValue</td>
<td>Festlegung der Art der Initialisierung</td>
</tr>
<tr class="row-even"><td>wCH3Time</td>
<td>WORD</td>
<td>48</td>
<td>Festlegung des Zeitraums 4 in Stunden</td>
</tr>
<tr class="row-odd"><td>wCH2Time</td>
<td>WORD</td>
<td>36</td>
<td>Festlegung des Zeitraums 3 in Stunden</td>
</tr>
<tr class="row-even"><td>wCH1Time</td>
<td>WORD</td>
<td>24</td>
<td>Festlegung des Zeitraums 2 in Stunden</td>
</tr>
<tr class="row-odd"><td>wCH0Time</td>
<td>WORD</td>
<td>12</td>
<td>Festlegung des Zeitraums 1 in Stunden</td>
</tr>
<tr class="row-even"><td>wInterval</td>
<td>WORD</td>
<td>15</td>
<td>Festlegung des Aufzeichnungsintervalls in Minuten</td>
</tr>
<tr class="row-odd"><td rowspan="8">Output</td>
<td>rOutCH0</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 1</td>
</tr>
<tr class="row-even"><td>rOutCH1</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 2</td>
</tr>
<tr class="row-odd"><td>rOutCH2</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 3</td>
</tr>
<tr class="row-even"><td>rOutCH3</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Durchschnittswert Zeitraum 4</td>
</tr>
<tr class="row-odd"><td>rOutMin</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Minimalwert aller Messwerte</td>
</tr>
<tr class="row-even"><td>rOutMax</td>
<td>REAL</td>
<td>&nbsp;</td>
<td>Maximalwert aller Messwerte</td>
</tr>
<tr class="row-odd"><td>dtLastNewValue</td>
<td>DT</td>
<td>&nbsp;</td>
<td>Speicherzeitpunkt des letzten Messwertes</td>
</tr>
<tr class="row-even"><td>sErr</td>
<td>STRING</td>
<td>&nbsp;</td>
<td>Aktueller Fehlertext</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, HVAC by Pfaender

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>