

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="de" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="de" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>AirShortage (FB) &mdash; HVAC Building and Process Automation V3.0.0.0</title>
  

  
  
  
  

  
  <script type="text/javascript" src="../../../../_static/js/modernizr.min.js"></script>
  
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'../../../../',
              VERSION:'3.0.0.0',
              LANGUAGE:'de',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: ''
          };
      </script>
        <script type="text/javascript" src="../../../../_static/jquery.js"></script>
        <script type="text/javascript" src="../../../../_static/underscore.js"></script>
        <script type="text/javascript" src="../../../../_static/doctools.js"></script>
        <script type="text/javascript" src="../../../../_static/translations.js"></script>
    
    <script type="text/javascript" src="../../../../_static/js/theme.js"></script>

    

  
  <link rel="stylesheet" href="../../../../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../../../../_static/pygments.css" type="text/css" />
    <link rel="index" title="Stichwortverzeichnis" href="../../../../genindex.html" />
    <link rel="search" title="Suche" href="../../../../search.html" />
    <link href="../../../../_static/style.css" rel="stylesheet" type="text/css">

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #289192" >
          

          
            <a href="../../../../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                3.0.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../fld-HVAC-Library.html">HVAC Library</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../../../../index.html">Docs</a> &raquo;</li>
        
      <li>AirShortage (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../../../../_sources/Libraries/HVAC-Library/HVAC-Functions/Monitoring/AirShortage.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-monitoring-airshortage"></span><div class="section" id="airshortage-fb">
<span id="airshortage"></span><span id="index-0"></span><h1>AirShortage (FB)<a class="headerlink" href="#airshortage-fb" title="Link zu dieser Überschrift">¶</a></h1>
<p>FUNCTION_BLOCK AirShortage</p>
<div class="section" id="kurzbeschreibung">
<h2>Kurzbeschreibung<a class="headerlink" href="#kurzbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Erkennung einer Luftmangelsituation und Erzeugung einer Störmeldung</div>
<div class="line"><br /></div>
<div class="line">Typische Anwendung: Luftmangelüberwachung an einem Ventilator mit einem Differenzdruckschalter</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Darstellung<a class="headerlink" href="#darstellung" title="Link zu dieser Überschrift">¶</a></h2>
<blockquote>
<div><img alt="../../../../_images/AirShortage_FB.png" src="../../../../_images/AirShortage_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Schnittstellen<a class="headerlink" href="#schnittstellen" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="eingange">
<h3>Eingänge<a class="headerlink" href="#eingange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xPFb</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Eingang Prozessrückmeldung (Differenzdruckschalter), FALSE = Luftmangel</td>
</tr>
<tr class="row-odd"><td><em>xFanFb</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Betriebsmeldung des Ventilators</td>
</tr>
<tr class="row-even"><td><em>xQuit</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>FALSE</td>
<td>Rücksetzung der Störmeldung</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Ausgänge<a class="headerlink" href="#ausgange" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xAlarm</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Ausgang - Störmeldung</td>
</tr>
<tr class="row-odd"><td><em>tTimeToAlarm</em></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td>Zeitdauer bis zur Auslösung der Störmeldung</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Sollwerte / Parameter<a class="headerlink" href="#sollwerte-parameter" title="Link zu dieser Überschrift">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head">Datentyp</th>
<th class="head">Wertebereich</th>
<th class="head">Initialwert</th>
<th class="head">Funktion</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>udiControlTime</em></td>
<td>UDINT</td>
<td>1s ... 3600s</td>
<td>30s</td>
<td>Wartezeit bis Eingang xPFb ausgewertet wird</td>
</tr>
<tr class="row-odd"><td><strong>xControl</strong></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>TRUE</td>
<td>Freigabe der Überwachung</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Funktionsbeschreibung<a class="headerlink" href="#funktionsbeschreibung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="section" id="allgemeines">
<h3>Allgemeines<a class="headerlink" href="#allgemeines" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Dieser Funktionsbaustein dient zur Erkennung einer Luftmangelsituation an einem Ventilator durch die Auswertung der Signale
Eingang - Differenzdruckschalter <em>xPFb</em> und Betriebsmeldung - Ventilator <em>xFanFb</em>.</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="ausgang-stormeldung-xalarm">
<h3>Ausgang - Störmeldung <em>xAlarm</em><a class="headerlink" href="#ausgang-stormeldung-xalarm" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Der Ausgang - Störmeldung <em>xAlarm</em> wird aktiviert ( <em>xAlarm</em> = TRUE ), falls die unten stehende Bedingungen 1 und 2 gleichzeitig erfüllt sind.</div>
<div class="line"><br /></div>
<div class="line">Bedingung 1:  Der Eingang für den Differenzdruckschalter <em>xPFb</em> befindet sich mindestens während Wartezeit <em>udiControlTime</em> permanent im Zustand FALSE ( = Luftmangelsituation ).</div>
<div class="line-block">
<div class="line">Gleichzeitig ist die Überwachung generell freigegeben  ( <strong>xControl</strong> = TRUE ).</div>
<div class="line"><br /></div>
</div>
<div class="line">Bedingung 2:  Die Betriebsmeldung für den Ventilator <em>xFanFb</em> befindet sich mindestens während Wartezeit <em>udiControlTime</em> permanent im Zustand TRUE ( = Ventilator in Betrieb ).</div>
<div class="line-block">
<div class="line">Gleichzeitig ist die Überwachung generell freigegeben  ( <strong>xControl</strong> = TRUE ).</div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
<div class="line">Der Ausgang - Störmeldung <em>xAlarm</em> wird in folgenden Fällen deaktiviert ( <em>xAlarm</em> = FALSE ):</div>
<div class="line"><br /></div>
<div class="line">Fall 1:       Die Bedingungen 1 und / oder 2 sind nicht erfüllt und die Rücksetzung der Störmeldung <em>xQuit</em> ist aktiv ( = TRUE ).</div>
<div class="line"><br /></div>
<div class="line">Fall 2:       Die Bedingungen 1 und / oder 2 sind nicht erfüllt und die Freigabe der Überwachung <strong>xControl</strong> ist nicht aktiv ( = FALSE ).</div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="zeitdauer-bis-zur-auslosung-der-stormeldung-ttimetoalarm">
<h3>Zeitdauer bis zur Auslösung der Störmeldung <em>tTimeToAlarm</em><a class="headerlink" href="#zeitdauer-bis-zur-auslosung-der-stormeldung-ttimetoalarm" title="Link zu dieser Überschrift">¶</a></h3>
<div class="line-block">
<div class="line">Am Ausgang Zeitdauer bis zur Auslösung der Störmeldung <em>tTimeToAlarm</em> werden je nach Betriebssituation unterschiedliche Werte angezeigt.</div>
<div class="line"><br /></div>
<div class="line">Situation 1:  Ausgabe der Restzeitdauer bis zur Auslösung der Störmeldung ( Bedingungen: <em>xPFb</em> = FALSE, <strong>xControl</strong> = TRUE, <em>xFanFb</em> = TRUE )</div>
<div class="line"><br /></div>
<div class="line">Situation 2:  Falls die Situation 1 nicht vorliegt, so wird permanent der Wert 0.0 ausgegeben.</div>
<div class="line"><br /></div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualisierung<a class="headerlink" href="#visualisierung" title="Link zu dieser Überschrift">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Link zu dieser Überschrift">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="8%" />
<col width="16%" />
<col width="7%" />
<col width="9%" />
<col width="61%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="5">Input</td>
<td>xPFb</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Eingang Prozessrückmeldung (Differenzdruckschalter), FALSE =
Luftmangel</td>
</tr>
<tr class="row-odd"><td>xFanFb</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Betriebsmeldung des Ventilators</td>
</tr>
<tr class="row-even"><td>xQuit</td>
<td>BOOL</td>
<td>FALSE</td>
<td>Rücksetzung der Störmeldung</td>
</tr>
<tr class="row-odd"><td>udiControlTime</td>
<td>UDINT</td>
<td>30</td>
<td>Wartezeit bis Eingang xPFb ausgewertet wird</td>
</tr>
<tr class="row-even"><td>xControl</td>
<td>BOOL</td>
<td>TRUE</td>
<td>Freigabe der Überwachung</td>
</tr>
<tr class="row-odd"><td rowspan="2">Output</td>
<td>xAlarm</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>Ausgang - Störmeldung</td>
</tr>
<tr class="row-even"><td>tTimeToAlarm</td>
<td>TIME</td>
<td>&nbsp;</td>
<td>Zeitdauer bis zur Auslösung der Störmeldung</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, HVAC by Pfaender

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>