

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Shade (FB) &mdash; HVAC Building and Process Automation V3.0.0.0</title>
  

  
  
  
  

  
  <script type="text/javascript" src="../../../_static/js/modernizr.min.js"></script>
  
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'../../../',
              VERSION:'3.0.0.0',
              LANGUAGE:'en',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: ''
          };
      </script>
        <script type="text/javascript" src="../../../_static/jquery.js"></script>
        <script type="text/javascript" src="../../../_static/underscore.js"></script>
        <script type="text/javascript" src="../../../_static/doctools.js"></script>
    
    <script type="text/javascript" src="../../../_static/js/theme.js"></script>

    

  
  <link rel="stylesheet" href="../../../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../../../_static/pygments.css" type="text/css" />
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="SmokeDetector (FB)" href="SmokeDetector.html" />
    <link rel="prev" title="SequenceSUPTemp (FB)" href="SequenceSUPTemp.html" />
    <link href="../../../_static/style.css" rel="stylesheet" type="text/css">

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #289192" >
          

          
            <a href="../../../index.html" class="icon icon-home"> HVAC Building and Process Automation
          

          
          </a>

          
            
            
              <div class="version">
                3.0.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul class="current">
<li class="toctree-l1 current"><a class="reference internal" href="../../fld-HVAC-Library.html">HVAC Library</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="../fld-HVAC-Functions.html">HVAC Functions</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../Alarming/fld-Alarming.html">Alarming</a></li>
<li class="toctree-l3"><a class="reference internal" href="../AutomationPortalConnector.html">AutomationPortalConnector (FB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Binary/fld-Binary.html">Binary</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Button/fld-Button.html">Button</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Clock/fld-Clock.html">Clock</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="fld-Components.html">Components</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="Burner3P.html">Burner3P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="BurnerP.html">BurnerP (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="BurnerT.html">BurnerT (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="CoolOutProtection.html">CoolOutProtection (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="Damper2P.html">Damper2P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="DamperAnalog.html">DamperAnalog (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="DuoPump.html">DuoPump (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="Fan1Speed.html">Fan1Speed (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="FanAnalog.html">FanAnalog (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="FanControl.html">FanControl (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="FastHeating.html">FastHeating (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="FireDamperMot.html">FireDamperMot (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="OptStartHeat.html">OptStartHeat (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="PreRinseOperationValveAnalog.html">PreRinseOperationValveAnalog (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="Pump.html">Pump (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="SequenceSUPTemp.html">SequenceSUPTemp (FB)</a></li>
<li class="toctree-l4 current"><a class="current reference internal" href="#">Shade (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="SmokeDetector.html">SmokeDetector (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="Valve2P.html">Valve2P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="Valve3P.html">Valve3P (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="ValveAnalog.html">ValveAnalog (FB)</a></li>
<li class="toctree-l4"><a class="reference internal" href="ValveTherm.html">ValveTherm (FB)</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../Control/fld-Control.html">Control</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Counter/fld-Counter.html">Counter</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Damping/fld-Damping.html">Damping</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Energy/fld-Energy.html">Energy</a></li>
<li class="toctree-l3"><a class="reference internal" href="../General/fld-General.html">General</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Monitoring/fld-Monitoring.html">Monitoring</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Numeric/fld-Numeric.html">Numeric</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Setpoint/fld-Setpoint.html">Setpoint</a></li>
<li class="toctree-l3"><a class="reference internal" href="../System-Info/fld-System-Info.html">System Info</a></li>
<li class="toctree-l3"><a class="reference internal" href="../Time/fld-Time.html">Time</a></li>
<li class="toctree-l3"><a class="reference internal" href="../checkLicense.html">checkLicense (FB)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../Functions/fld-Functions.html">Functions</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../Enums/fld-Enums.html">Enums</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../GlobalConstants/fld-GlobalConstants.html">GlobalConstants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../GlobalVariables/fld-GlobalVariables.html">GlobalVariables</a></li>
</ul>
</li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">HVAC Building and Process Automation</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../../../index.html">Docs</a> &raquo;</li>
        
          <li><a href="../../fld-HVAC-Library.html">HVAC Library</a> &raquo;</li>
        
          <li><a href="../fld-HVAC-Functions.html">HVAC Functions</a> &raquo;</li>
        
          <li><a href="fld-Components.html">Components</a> &raquo;</li>
        
      <li>Shade (FB)</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../../../_sources/HVAC-Library/HVAC-Functions/Components/Shade.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <span class="target" id="fld-hvac-library-fld-hvac-functions-fld-components-shade"></span><div class="section" id="shade-fb">
<span id="shade"></span><span id="index-0"></span><h1>Shade (FB)<a class="headerlink" href="#shade-fb" title="Permalink to this headline">¶</a></h1>
<p>FUNCTION_BLOCK Shade</p>
<div class="section" id="kurzbeschreibung">
<h2>Short Description<a class="headerlink" href="#kurzbeschreibung" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><div class="line-block">
<div class="line">Control of a Venetian shade drive with open/close commands and central control</div>
<div class="line">Additional functions: Slat adjustment/central control/comfort functions</div>
<div class="line">Typical application: Control of a standard Venetian shade drive</div>
</div>
</div></blockquote>
</div>
<div class="section" id="darstellung">
<h2>Portrayal<a class="headerlink" href="#darstellung" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><img alt="../../../_images/Shade_FB.png" src="../../../_images/Shade_FB.png" />
</div></blockquote>
</div>
<div class="section" id="schnittstellen">
<h2>Interfaces<a class="headerlink" href="#schnittstellen" title="Permalink to this headline">¶</a></h2>
<div class="section" id="eingange">
<h3>Inputs<a class="headerlink" href="#eingange" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id1">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Functional Description</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xButtonUp</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade opening via button</p>
</td>
</tr>
<tr class="row-odd"><td><em>xButtonDown</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade closing via button</p>
</td>
</tr>
<tr class="row-even"><td><em>xCentralUp</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade opening via central control</p>
</td>
</tr>
<tr class="row-odd"><td><em>xCentralDown</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade closing via central control</p>
</td>
</tr>
<tr class="row-even"><td><em>eAOOUp</em></td>
<td>HVACTYPES.eManBin</td>
<td>HVACTYPES.eManBin.Auto, HVACTYPES.eManBin.ManOff, HVACTYPES.eManBin.ManOn</td>
<td>HVACTYPES.eManBin.Auto</td>
<td><p class="first last">Operating mode of manual override - Hardware for opening the shades</p>
</td>
</tr>
<tr class="row-odd"><td><em>eAOODown</em></td>
<td>HVACTYPES.eManBin</td>
<td>HVACTYPES.eManBin.Auto, HVACTYPES.eManBin.ManOff, HVACTYPES.eManBin.ManOn</td>
<td>HVACTYPES.eManBin.Auto</td>
<td><p class="first last">Operating mode of manual override - Hardware for shade closing</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="ausgange">
<h3>Outputs<a class="headerlink" href="#ausgange" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id2">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Functional Description</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><em>xUp</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Release - Venetian shade opening</p>
</td>
</tr>
<tr class="row-odd"><td><em>xDown</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Release - Venetian shade closing</p>
</td>
</tr>
<tr class="row-even"><td><em>xAuto</em></td>
<td>BOOL</td>
<td>&nbsp;</td>
<td>&nbsp;</td>
<td><p class="first last">Collective message of Automatic operation</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
<div class="section" id="sollwerte-parameter">
<h3>Setpoints / Parameters<a class="headerlink" href="#sollwerte-parameter" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><table border="1" class="docutils" id="id3">
<colgroup>
<col width="17%" />
<col width="8%" />
<col width="8%" />
<col width="17%" />
<col width="50%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Name</th>
<th class="head"><p class="first last">Datatype</p>
</th>
<th class="head"><p class="first last">Range</p>
</th>
<th class="head"><p class="first last">Init-Value</p>
</th>
<th class="head"><p class="first last">Functional Description</p>
</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td><strong>tFullMovement</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>T#30s</td>
<td><p class="first last">Duration of full opening/closing</p>
</td>
</tr>
<tr class="row-odd"><td><strong>tPulse</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>T#600ms</td>
<td><p class="first last">Duration of the pulse for the slat adjustment</p>
</td>
</tr>
<tr class="row-even"><td><strong>tButton</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>T#900ms</td>
<td><p class="first last">Time period for distinguishing between slat adjustment/complete opening/closing</p>
</td>
</tr>
<tr class="row-odd"><td><strong>tWaitReverse</strong></td>
<td>TIME</td>
<td>&nbsp;</td>
<td>T#2s</td>
<td><p class="first last">Waiting period for switching between opening and closing</p>
</td>
</tr>
<tr class="row-even"><td><strong>eManModeUp</strong></td>
<td>eMANBIN</td>
<td>eMANBIN.Auto, eMANBIN.ManOff, eMANBIN.ManOn</td>
<td>eMANBIN.Auto</td>
<td><p class="first last">Operating mode of manual override - Shade opening</p>
</td>
</tr>
<tr class="row-odd"><td><strong>eManModeDown</strong></td>
<td>eMANBIN</td>
<td>eMANBIN.Auto, eMANBIN.ManOff, eMANBIN.ManOn</td>
<td>eMANBIN.Auto</td>
<td><p class="first last">Operating mode of the manual override - Shade closure</p>
</td>
</tr>
</tbody>
</table>
</div></blockquote>
</div>
</div>
<div class="section" id="funktionsbeschreibung">
<h2>Functional Description<a class="headerlink" href="#funktionsbeschreibung" title="Permalink to this headline">¶</a></h2>
<div class="section" id="allgemeines">
<h3>General<a class="headerlink" href="#allgemeines" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">This function block controls a shutter drive with open (<em>xUp</em>) and close (<em>xDown</em>) commands.</div>
<div class="line">The open and close commands can be overridden by the parameters <strong>eManModeUp</strong> or <strong>eManModeDown</strong> independently of the automatic functions.</div>
<div class="line">It is operated by the button inputs <em>xButtonUp</em> and <em>xButtonDown</em>.</div>
<div class="line">Central operation is possible via the inputs <em>xCentralUp</em> and <em>xCentralDown</em>.</div>
<div class="line">The duration of the operation of the inputs <em>xButtonUp</em> and <em>xButtonDown</em> determines the executed function ( duration &lt; <strong>tButton</strong>: complete opening/closing, duration &gt;= <strong>tButton</strong>: Blade adjustment ).</div>
<div class="line">In addition, a forced control of the outputs <em>xUP</em> and <em>xDown</em> takes place, i.e. if the output <em>xUp</em> is active ( = TRUE ), the output <em>xDown</em> is deactivated ( = FALSE ) at the same time. This also applies to the reverse case.</div>
<div class="line">If one of the two buttons ( <em>xButtonUp</em> = TRUE and / or <em>xButtonDown</em> = TRUE ) is pressed during a complete opening / closing, the opening / closing is interrupted immediately.</div>
</div>
</div>
<div class="section" id="zentralbedienung">
<h3>Central control<a class="headerlink" href="#zentralbedienung" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">Each rising edge at the request - shade opening input via central control <em>xCentralUp</em> triggers complete opening of the shade ( <em>xUp</em> = TRUE and <em>xDown</em> = FALSE during the period <strong>tFullMovement</strong> ).</div>
<div class="line">Each rising edge at the request - shades closing input via central control <em>xCentralDown</em> triggers complete closing of the shades ( <em>xDown</em> = TRUE and <em>xUp</em> = FALSE during the period <strong>tFullMovement</strong> ).</div>
<div class="line">If the inputs for the central control are permanently active (= TRUE), no operation is possible with the <em>xButtonUp</em> and <em>xButtonDown</em> buttons.</div>
</div>
</div>
<div class="section" id="warte-zeitdauer-der-umschaltung-zwischen-offnung-und-schliessung-twaitreverse">
<h3>Waiting period of switching between opening and closing <strong>tWaitReverse</strong><a class="headerlink" href="#warte-zeitdauer-der-umschaltung-zwischen-offnung-und-schliessung-twaitreverse" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">Switching from opening to closing the shade and vice versa can be delayed by this setpoint/parameter.</div>
<div class="line">The value 0.0s allows immediate switching.</div>
</div>
</div>
<div class="section" id="lamellenverstellung">
<h3>Slat adjustment<a class="headerlink" href="#lamellenverstellung" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The slat adjustment is triggered by continuous actuation of the <em>xUp</em> or <em>xDown</em> operating buttons for a period longer than the period required to distinguish between slat adjustment / complete opening/closing <strong>tButton</strong>.</div>
<div class="line">While the respective button is pressed, a symmetrical output signal ( pause duration = pulse duration = <strong>tPulse</strong> ) is generated at the assigned output.</div>
</div>
</div>
<div class="section" id="vollstandige-offnung-schliessung">
<h3>Full opening/closing<a class="headerlink" href="#vollstandige-offnung-schliessung" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The complete opening/closing is triggered by pressing the respectively assigned <em>xUp</em> or <em>xDown</em> keys for a period less than the time required to distinguish between slat adjustment / complete opening/closing <strong>tButton</strong>.</div>
<div class="line">At the corresponding output, a signal (state = TRUE) with a duration of <strong>tFullMovement</strong> is then generated without further influencing.</div>
<div class="line">At the other output, no signal (state = FALSE) is generated during this period.</div>
</div>
</div>
<div class="section" id="sammelmeldung-automatikbetrieb-xauto">
<h3>Collective message automatic mode <em>xAuto</em><a class="headerlink" href="#sammelmeldung-automatikbetrieb-xauto" title="Permalink to this headline">¶</a></h3>
<div class="line-block">
<div class="line">The collective message automatic mode <em>xAuto</em> is activated ( = TRUE ) if the following conditions are fulfilled at the same time:</div>
<div class="line"><br /></div>
<div class="line">- Eingang <em>eAOOUp</em> = HVACTYPES.eManBin.Auto</div>
<div class="line">- Eingang <em>eAOODown</em> = HVACTYPES.eManBin.Auto</div>
<div class="line">- Sollwert / Parameter <strong>eManModeUp</strong> = eMANBIN.Auto</div>
<div class="line">- Sollwert / Parameter <strong>eManModeDown</strong> = eMANBIN.Auto</div>
<div class="line"><br /></div>
</div>
</div>
</div>
<div class="section" id="visualisierung">
<h2>Visualization<a class="headerlink" href="#visualisierung" title="Permalink to this headline">¶</a></h2>
<div class="line-block">
<div class="line"><br /></div>
<div class="line"><br /></div>
<div class="line"><br /></div>
</div>
</div>
<div class="section" id="codesys">
<h2>Codesys<a class="headerlink" href="#codesys" title="Permalink to this headline">¶</a></h2>
<dl class="docutils">
<dt>InOut:</dt>
<dd><table border="1" class="first last docutils">
<colgroup>
<col width="7%" />
<col width="14%" />
<col width="12%" />
<col width="13%" />
<col width="53%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">Scope</th>
<th class="head">Name</th>
<th class="head">Type</th>
<th class="head">Initial</th>
<th class="head">Comment</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td rowspan="6">Input</td>
<td>xButtonUp</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade opening via button</p>
</td>
</tr>
<tr class="row-odd"><td>xButtonDown</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade closing via button</p>
</td>
</tr>
<tr class="row-even"><td>xCentralUp</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade opening via central control</p>
</td>
</tr>
<tr class="row-odd"><td>xCentralDown</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Requirement - Venetian shade closing via central control</p>
</td>
</tr>
<tr class="row-even"><td>eAOOUp</td>
<td><a class="reference internal" href="../../Enums/eManBin.html#emanbin"><span class="std std-ref">eManBin</span></a></td>
<td>&nbsp;</td>
<td><p class="first last">Operating mode of manual override - Hardware for opening the shades</p>
</td>
</tr>
<tr class="row-odd"><td>eAOODown</td>
<td><a class="reference internal" href="../../Enums/eManBin.html#emanbin"><span class="std std-ref">eManBin</span></a></td>
<td>&nbsp;</td>
<td><p class="first last">Operating mode of manual override - Hardware for shade closing</p>
</td>
</tr>
<tr class="row-even"><td rowspan="3">Output</td>
<td>xUp</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Release - Venetian shade opening</p>
</td>
</tr>
<tr class="row-odd"><td>xDown</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Release - Venetian shade closing</p>
</td>
</tr>
<tr class="row-even"><td>xAuto</td>
<td>BOOL</td>
<td>&nbsp;</td>
<td><p class="first last">Collective message of Automatic operation</p>
</td>
</tr>
<tr class="row-odd"><td rowspan="6">Input</td>
<td>tFullMovement</td>
<td>TIME</td>
<td>TIME#30s0ms</td>
<td><p class="first last">Duration of full opening/closing</p>
</td>
</tr>
<tr class="row-even"><td>tPulse</td>
<td>TIME</td>
<td>TIME#600ms</td>
<td><p class="first last">Duration of the pulse for the slat adjustment</p>
</td>
</tr>
<tr class="row-odd"><td>tButton</td>
<td>TIME</td>
<td>TIME#900ms</td>
<td><p class="first last">Time period for distinguishing between slat adjustment/complete opening/closing</p>
</td>
</tr>
<tr class="row-even"><td>tWaitReverse</td>
<td>TIME</td>
<td>TIME#2s0ms</td>
<td><p class="first last">Waiting period for switching between opening and closing</p>
</td>
</tr>
<tr class="row-odd"><td>eManModeUp</td>
<td><a class="reference internal" href="../../Enums/eManBin.html#emanbin"><span class="std std-ref">eMANBIN</span></a></td>
<td>eMANBIN.Auto</td>
<td><p class="first last">Operating mode of manual override - Shade opening</p>
</td>
</tr>
<tr class="row-even"><td>eManModeDown</td>
<td><a class="reference internal" href="../../Enums/eManBin.html#emanbin"><span class="std std-ref">eMANBIN</span></a></td>
<td>eMANBIN.Auto</td>
<td><p class="first last">Operating mode of the manual override - Shade closure</p>
</td>
</tr>
</tbody>
</table>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="SmokeDetector.html" class="btn btn-neutral float-right" title="SmokeDetector (FB)" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="SequenceSUPTemp.html" class="btn btn-neutral float-left" title="SequenceSUPTemp (FB)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2019, HVAC by Pfaender

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>