.. first line of object.rst template
.. first line of pou-object.rst template
.. first line of fb-object.rst template
.. _`.fld-HVAC Library.fld-HVAC Functions.fld-Components.BurnerP`:


.. index::
   single: BurnerP

.. _`BurnerP`:

BurnerP (FB)
------------

FUNCTION_BLOCK BurnerP




****************
Kurzbeschreibung
****************

     | Steuerung eines Wärmeerzeugers ( Temperaturregelung über analoges Leistungssignal 0.0 - 100.0 % )
     |
     | Typische Anwendung: Wärmeerzeugung

***********
Darstellung
***********
  .. image:: /../DocuBilder/BurnerP_FB.png

*********************
Funktionsbeschreibung
*********************
Allgemeines
===========
| Dieser Funktionsbaustein dient zur Steuerung / Regelung eines Wärmeerzeugers in Abhängigkeit von der Anforderung des Wärmeerzeugers *xEn*,
  der Vorlaufsolltemperatur *rSetPtTemp* und der Vorlauftemperatur *rFdT*.
| Die Freigabe / Sperrung des Wärmeerzeugers erfolgt über den Ausgang *xHB* ( FALSE = Sperrung, TRUE = Freigabe ).
| Die Vorlauftemperaturregelung ( analog auch Kesseltemperaturregelung ) erfolgt mittels eines Leistungsreglers ( PI-Regler )
  durch den analogen Ausgang *rHa* im Bereich von **rYMin** bis **rYMax**.
| Die Freigabe der Regelung erfolgt zweitverzögert ( Sollwert / Parameter **udiWaitControl** ) nach der Betriebsrückmeldung ( *xFb* = TRUE ) des Wärmeerzeugers.

| Es kommen im Wesentlichen folgende Funktionsbausteine zur Anwendung:

:ref:`ControlPI <ControlPI>`

:ref:`OperatingHours <OperatingHours>`

:ref:`ManBin <ManBin>`

:ref:`ManNum <ManNum>`

Freigabe / Sperrung des Wärmeerzeugers
======================================
| Die Freigabe des Wärmeerzeugers ( *xAB* = TRUE, *xHB* = TRUE ( eManModeB = eManBin.Auto )) erfolgt, falls die Vorlauftemperatur *rFdT* die Summe aus
  Vorlaufsolltemperatur *rSetPtTemp* und Sollwert / Parameter **rSwitchOnPoint** unterschreitet, gleichzeitig die generelle Freigabe *xEn* aktiv ( = TRUE ) und
  die Mindeststillstandszeit nicht aktiv ist.
| Die Sperrung des Wärmeerzeugers ( *xAB* = FALSE, *xHB* = FALSE ( eManModeB = eManBin.Auto )) erfolgt, falls die Vorlauftemperatur *rFdT* die Summe aus
  Vorlaufsolltemperatur *rSetPtTemp* und Sollwert / Parameter **rSwitchOffPoint** überschreitet und gleichzeitig die generelle Freigabe *xEn* aktiv ( = TRUE ) ist.
| Zwischen zwei aufeinander folgenden Betriebszyklen wird stets eine Mindeststillstandszeit ( Zeitdauer = **udiTimeMinOff**, Anzeige - Restzeit: *tOnDelay* ) eingefügt.
| Die Mindeststillstandszeit beginnt jeweils mit der fallenden Flanke ( TRUE > FALSE ) am Eingang *xFb*.

Temperaturregelung des Wärmeerzeugers
=====================================
| Die Freigabe der Temperaturregelung erfolgt zeitverzögert ( Zeitdauer = **udiWaitControl**, Anzeige - Restzeit: *tOnControlDelay* )
  nach der aktiven Betriebsmeldung ( *xFb* = TRUE ) des Wärmeerzeugers.
| Die Sperrung der Temperaturregelung erfolgt unmittelbar nach der inaktiven Betriebsmeldung ( *xFb* = FALSE ) des Wärmeerzeugers
 ( Leistungssignal - Wärmeerzeuger vor Handübersteuerung *rAA* im gesperrten Zustand = **rYDisabled** ).
| Der interne Leistungsregler ( PI-Regler, Ausgangsbereich: **rYMin** bis **rYMax** ) wird mit der Temperaturregelung freigegeben / gesperrt.
  ( Sollwert = Vorlaufsolltemperatur *rSetPtTemp*, Istwert = Vorlauftemperatur *rFdT* ).

| Die Parameter des internen Leistungsreglers können individuell konfiguriert werden:
|
| Leistungsregler - Oberer absoluter Grenzwert des Ausgangssignals in % :   **rYMax**
| Leistungsregler - Unterer absoluter Grenzwert des Ausgangssignals in % :  **rYMin**
| Leistungsregler - Nachstellzeit in s : **rTn**
| Leistungsregler - Verstärkungsfaktor : **rKp**
| Leistungsregler - Versatztemperatur in °C : **rOffset**
| Leistungsregler - Initialisierungswert für das Ausgangssignal in % : **rInitValue**
| Leistungsregler - Ausschaltwert in % : **rYDisabled**
|
| Das Ausgangssignal des Leistungsreglers wird direkt dem Ausgang *rAA* zugeführt.

Handübersteuerung des digitalen Ausgangs *xHB*
==============================================
| Die Freigabe / Sperrung des Wärmeerzeugers ( *xHB* ) kann entweder im Automatikmodus ( eMANBIN.Auto )
  oder in einer der beiden Handbetriebsarten ( eMANBIN.ManOn, eMANBIN.ManOff ) betrieben werden.

 .. list-table::
    :name: Funktionstabelle_1
    :widths: 300 300 300 900
    :header-rows: 1

    * - *xAB*
      - eMANBIN
      - *xHB*
      - Hinweise
    * - FALSE
      - eMANBIN.Auto
      - FALSE
      - Handübersteuermodul in Automatik
    * - TRUE
      - eMANBIN.Auto
      - TRUE
      - Handübersteuermodul in Automatik
    * - X
      - eMANBIN.ManOn
      - TRUE
      - Handübersteuermodul in Handbetrieb Ein
    * - X
      - eMANBIN.ManOff
      - FALSE
      - Handübersteuermodul in Handbetrieb Aus

| Legende: X = beliebig


Handübersteuerung des analogen Ausgangs *rHA*
=============================================
| Das Ausgangssignal des Leistungsreglers ( *rHA* ) kann entweder im Automatikmodus ( eMANNUM.Auto )
  oder in der Handbetriebsart ( eMANNUM.Man ) betrieben werden.

 .. list-table::
    :name: Funktionstabelle_2
    :widths: 300 300 300 900
    :header-rows: 1

    * - *rAA*
      - eMANNUM
      - *rHA*
      - Hinweise
    * - Wert
      - eMANNUM.Auto
      - Wert
      - Handübersteuermodul in Automatik
    * - X
      - eMANNUM.Man
      - **rManValue**
      - Handübersteuermodul in Handbetrieb

| Legende: X = beliebig

Sammelstörung *xAlarm*
======================
| Die Sammelstörung *xAlarm* ist aktiv ( = TRUE ), falls die Störmeldung des Wärmeerzeugers *xAlarmIn* aktiv ( = TRUE ) ist.
| In allen übrigen Situationen ist die Sammelstörung *xAlarm* nicht aktiv ( = FALSE ).

Sammelmeldung Automatikbetrieb *xAuto*
======================================
| Die Sammelmeldung Automatikbetrieb *xAuto* wird aktiviert ( = TRUE ), falls folgende Bedingungen gleichzeitig erfüllt sind:
|
| - Eingang *eAOO* = HVACTYPES.eManBin.Auto
| - Eingang *eAO* = HVACTYPES.eManNum.Auto
| - Sollwert / Parameter **eManModeB** = eMANBIN.Auto
| - Sollwert / Parameter **eManModeN** = eMANNUM.Auto

Betriebsstundenzähler - Wärmeerzeuger
=====================================
| Der Betriebsstundenzähler ( *udiOperatingHours*, *udiCountFb* ) für den Wärmeerzeuger ist aktiv, wenn die Betriebsmeldung aktiv ist ( *xFb* = TRUE ).

.. topic:: Schreibzugriff auf die Zählerstände

    | Über den Pfad 'Instanzname._OperatingHours.udiOperatingHours' bzw. 'Instanzname._OperatingHours.udiCountFb' ist ein Schreibzugriff auf die beide Zählerstände möglich.

.. topic:: Voraussetzung für den Einsatz des Funktionsbausteins BurnerP

    | Zur korrekten Funktion ist der Einsatz des Funktionsbausteins TimeRead mit *xEn* = TRUE erforderlich.

Rückführung der Leistung des Wärmeerzeugers *rU*
================================================
| Die aktuelle **tatsächliche** Leistung des Wärmeerzeugers kann am Eingang *rU* angeschlossen werden.
| Dieser Eingang wird aktuell nicht für Steuerungs- und Regelungszwecke verwandt.

Rückführung des Handwerts für das Leistungssignal von der Handübersteuerung - Hardware *rPoti*
==============================================================================================
| Die Rückführung des Handwerts kann am Eingang *rPoti* angeschlossen werden.
| Dieser Eingang wird aktuell nicht für Steuerungs- und Regelungszwecke verwandt.

Nicht aktiver Zustand ( *xEn* = FALSE )
=======================================

 .. list-table::
    :name: Funktionstabelle_3
    :widths: 600 300 600 300 300 300 300 300 300 300 300 900
    :header-rows: 1

    * - *xHB*
      - *xAB*
      - *rHA*
      - *rAA*
      - *tOnDelay*
      - *tOnControlDelay*
      - *dtLastFb*
      - *udiOperatingHours*
      - *udiCountFb*
      - *xAlarm*
      - *xAuto*
      - Hinweise
    * - FALSE ( eManModeB = eManBin.Auto )
      - FALSE
      - **rYDisabled** ( eManModeN = eManNum.Auto )
      - **rYDisabled**
      - alter Wert
      - alter Wert
      - alter Wert
      - alter Wert
      - alter Wert
      - Zustand von *xAlarmIn*
      - alter Wert
      - *xEn* = FALSE

| Legende: X = beliebig

**************
Visualisierung
**************
|
|
|

*******
Codesys
*******





InOut:
    +--------+-------------------+-------------+------------------------+--------------------------------------------------------------+
    | Scope  | Name              | Type        | Initial                | Comment                                                      |
    +========+===================+=============+========================+==============================================================+
    | Input  | xEn               | BOOL        |                        | Anforderung des Wärmeerzeugers ( FALSE = Aus, TRUE = Ein )   |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rSetPtTemp        | REAL        |                        | Vorlaufsolltemperatur in °C                                  |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | xFb               | BOOL        |                        | Betriebsrückmeldung des Wärmeerzeugers ( FALSE = Aus, TRUE = |
    |        |                   |             |                        | Ein )                                                        |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rU                | REAL        | 0                      | Rückführung der Leistung des Wärmeerzeugers in %             |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | xAlarmIn          | BOOL        |                        | Störmeldung des Wärmeerzeugers ( FALSE = Aus, TRUE = Ein )   |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | eAOO              | |ioeManBin| | HVACTYPES.eManBin.Auto | Betriebsart der Handübersteuerung - Hardware für den Ausgang |
    |        |                   |             |                        | *xHB*                                                        |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | eAO               | |ioeManNum| | HVACTYPES.eManNum.Auto | Betriebsart der Handübersteuerung - Hardware für den Ausgang |
    |        |                   |             |                        | *rHA*                                                        |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rPoti             | REAL        |                        | Rückführung des Handwerts für das Leistungssignal von der    |
    |        |                   |             |                        | Handübersteuerung - Hardware                                 |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rFdT              | REAL        |                        | Vorlauftemperatur in °C                                      |
    +--------+-------------------+-------------+------------------------+--------------------------------------------------------------+
    | Output | xHB               | BOOL        |                        | Freigabe - Wärmeerzeuger nach Handübersteuerung ( FALSE =    |
    |        |                   |             |                        | Aus, TRUE = Ein )                                            |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | xAB               | BOOL        |                        | Freigabe - Wärmeerzeuger vor Handübersteuerung ( FALSE =     |
    |        |                   |             |                        | Aus, TRUE = Ein )                                            |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rHA               | REAL        |                        | Leistungssignal - Wärmeerzeuger nach Handübersteuerung 0.0 - |
    |        |                   |             |                        | 100.0 %                                                      |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rAA               | REAL        |                        | Leistungssignal - Wärmeerzeuger vor Handübersteuerung 0.0 -  |
    |        |                   |             |                        | 100.0 %                                                      |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | tOnDelay          | TIME        |                        | Wartezeit bis zum Ende der Mindeststillstandszeit in s       |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | tOnControlDelay   | TIME        |                        | Wartezeit bis zum Beginn der Temperaturregelung in s         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | dtLastFb          | DT          |                        | Datum / Uhrzeit des letzten Betriebs des Wärmeerzeugers      |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | udiOperatingHours | UDINT       |                        | Betriebsstunden des Wärmeerzeugers in h                      |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | udiCountFb        | UDINT       |                        | Anzahl der Einschaltungen des Wärmeerzeugers                 |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | xAlarm            | BOOL        |                        | Sammelstörmeldung ( FALSE = Aus, TRUE = Ein )                |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | xAuto             | BOOL        |                        | Automatikmeldung ( FALSE = Aus, TRUE = Ein )                 |
    +--------+-------------------+-------------+------------------------+--------------------------------------------------------------+
    | Input  | rYMax             | REAL        | 100                    | Leistungsregler - Oberer absoluter Grenzwert des             |
    |        |                   |             |                        | Ausgangssignals in %                                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rYMin             | REAL        | 0                      | Leistungsregler - Unterer absoluter Grenzwert des            |
    |        |                   |             |                        | Ausgangssignals in %                                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rTn               | REAL        | 200                    | Leistungsregler - Nachstellzeit in s                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rKp               | REAL        | 2                      | Leistungsregler - Verstärkungsfaktor                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rOffset           | REAL        | 0                      | Leistungsregler - Versatztemperatur in °C                    |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rInitValue        | REAL        | 0                      | Leistungsregler - Initialisierungswert für das               |
    |        |                   |             |                        | Ausgangssignal in %                                          |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rYDisabled        | REAL        | 0                      | Leistungsregler - Ausschaltwert in %                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | udiWaitControl    | UDINT       | 3                      | Wartezeit bis zur Freigabe der Leistungsregler ( *xFB* =     |
    |        |                   |             |                        | TRUE ) in  Minuten                                           |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rSwitchOffPoint   | REAL        | 2.5                    | Ausschaltpunkt relativ zur Vorlaufsolltemperatur             |
    |        |                   |             |                        | *rSetPtTemp* in °C                                           |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rSwitchOnPoint    | REAL        | -2.5                   | Einschaltpunkt relativ zur Vorlaufsolltemperatur             |
    |        |                   |             |                        | *rSetPtTemp* in °C                                           |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | udiTimeMinOff     | UDINT       | 3                      | Mindeststillstandszeit des Wärmeerzeugers in Minuten         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | rManValue         | REAL        | 0                      | Leistungsregler - Ausgangssignal - Handwert ( eManModeN =    |
    |        |                   |             |                        | eManNum.Man )                                                |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | eManModeN         | |ioeMANNUM| | eMANNUM.Auto           | Betriebsart der Handübersteuerung für das analoge            |
    |        |                   |             |                        | Ausgangssignal *rHA*                                         |
    +        +-------------------+-------------+------------------------+--------------------------------------------------------------+
    |        | eManModeB         | |ioeMANBIN| | eMANBIN.Auto           | Betriebsart der Handübersteuerung für den digitalen Ausgang  |
    |        |                   |             |                        | *xHB*                                                        |
    +--------+-------------------+-------------+------------------------+--------------------------------------------------------------+

.. |ioeManBin| replace:: :ref:`eManBin<eManBin>`
.. |ioeMANBIN| replace:: :ref:`eMANBIN<eManBin>`
.. |ioeManNum| replace:: :ref:`eManNum<eManNum>`
.. |ioeMANNUM| replace:: :ref:`eMANNUM<eManNum>`



.. last line of fb-object.rst template
.. last line of pou-object.rst template
.. last line of object.rst template



